================================================================================================
完成时间：2026-11-19 09:32:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795051806634-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 09:30:37 | 结束：2026-11-19 09:30:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:705 / P3:801 | 53.635 | 163.5 | 801 | 1.0114523960312434 | 0.94 | 2105.3333333333335 | 0.9886772762848943 | 2129.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:664 / P3:184 | P2:1025 / P3:721 | 118.045 | 656 | 1025 | 0.4250559284116331 | 0.844 | 49.666666666666664 | 2.3526315789473684 | 21.11111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 664 > B上限 220 |
| 3 | 1 | 不合格 | P2:344 / P3:136 | P2:593 / P3:609 | 70.884 | 332 | 609 | 0.3739130434782609 | 0.784 | 38.333333333333336 | 2.6744186046511627 | 14.333333333333334 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 344 > B上限 220 |
| 4 | 1 | 不合格 | P2:704 / P3:176 | P2:1025 / P3:561 | 155.027 | 692.5 | 1025 | 0.38263665594855306 | 0.801 | 69.11111111111111 | 2.6134453781512605 | 26.444444444444443 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 704 > B上限 220 |
| 5 | 1 | 不合格 | P2:176 / P3:192 | P2:289 / P3:433 | 53.724 | 181 | 433 | 1.0009621227466072 | 0.962 | 1161.6470588235295 | 0.9990388020438103 | 1162.764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:520 / P3:176 | P2:865 / P3:577 | 130.144 | 533 | 865 | 0.3641732283464567 | 0.812 | 56.44444444444444 | 2.745945945945946 | 20.555555555555557 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 520 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-19 09:31:09 | 窗口结束：2026-11-19 09:31:29 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1000 | 168 | 705 | 168 | 801 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1012 | 664 | 1025 | 184 | 721 | 不合格 | 噪声波动值超过上限 |
| 3 | 980 | 344 | 593 | 136 | 609 | 不合格 | 噪声波动值超过上限 |
| 4 | 1004 | 704 | 1025 | 176 | 561 | 不合格 | 噪声波动值超过上限 |
| 5 | 1004 | 176 | 289 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 992 | 520 | 865 | 176 | 577 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 705 |
| 1 | P3 | 144 | 168 | 176 | 801 |
| 2 | P2 | 664 | 664 | 712 | 1025 |
| 2 | P3 | 184 | 184 | 192 | 721 |
| 3 | P2 | 256 | 344 | 344 | 593 |
| 3 | P3 | 120 | 136 | 152 | 609 |
| 4 | P2 | 704 | 704 | 704 | 1025 |
| 4 | P3 | 152 | 176 | 176 | 561 |
| 5 | P2 | 176 | 176 | 200 | 289 |
| 5 | P3 | 192 | 192 | 208 | 433 |
| 6 | P2 | 480 | 520 | 544 | 865 |
| 6 | P3 | 152 | 176 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:54 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 2026-11-19 09:31:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1 | 0.977 | 26.88888888888889 | 1 | 26.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 268 | 0.960851268486233 | 0.899 | 4620.555555555556 | 1.0407437995845534 | 4439.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 1.0114523960312434 | 0.952 | 2105.3333333333335 | 0.9886772762848943 | 2129.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.4250559284116331 | 0.851 | 49.666666666666664 | 2.3526315789473684 | 21.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 272 | 1.8283424715309995 | 0.847 | 1317.2222222222222 | 0.5469434832756632 | 2408.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 3.481677237491191 | 0.832 | 283.8 | 0.28721789292581723 | 988.1 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 204 | 0.3739130434782609 | 0.802 | 38.333333333333336 | 2.6744186046511627 | 14.333333333333334 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 272 | 2.439287223552613 | 0.772 | 1290.7272727272727 | 0.40995582248144835 | 3148.4545454545455 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 3 | 216 | 2.809554344341135 | 0.781 | 693.1111111111111 | 0.35592833504507587 | 1947.3333333333333 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 4 | 204 | 0.38263665594855306 | 0.841 | 69.11111111111111 | 2.6134453781512605 | 26.444444444444443 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 268 | 1.1089610927152318 | 0.762 | 4295.111111111111 | 0.9017448912942054 | 4763.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 0.7660425668106897 | 0.801 | 2777.3333333333335 | 1.305410486734907 | 2127.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.7321428571428571 | 0.951 | 13.176470588235293 | 1.3658536585365855 | 9.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 276 | 1.0027437688778216 | 0.954 | 2409.5 | 0.9972637387905265 | 2416.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 212 | 1.0009621227466072 | 0.979 | 1161.6470588235295 | 0.9990388020438103 | 1162.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.3641732283464567 | 0.813 | 56.44444444444444 | 2.745945945945946 | 20.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 272 | 1.5925445103857567 | 0.822 | 1198.2222222222222 | 0.6279259345522301 | 1908.2222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 216 | 4.314465408805032 | 0.798 | 194.33333333333334 | 0.23177842565597667 | 838.4444444444445 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 241.5 | 241.5 | - | 26.88888888888889 | 1 | 26.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 446.5 | 190 | - | 49.666666666666664 | 2.3526315789473684 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 344.5 | 128.5 | - | 38.333333333333336 | 2.6744186046511627 | 14.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 622 | 238 | - | 69.11111111111111 | 2.6134453781512605 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 224 | 163.5 | - | 13.176470588235293 | 1.3658536585365855 | 9.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 507.5 | 184.5 | - | 56.44444444444444 | 2.745945945945946 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41584.5 | 39957 | - | 4620.555555555556 | 1.0407437995845534 | 4439.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 11855 | 21674.5 | - | 1317.2222222222222 | 0.5469434832756632 | 2408.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 14197.5 | 34633 | - | 1290.7272727272727 | 0.40995582248144835 | 3148.4545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 38656 | 42868 | - | 4295.111111111111 | 0.9017448912942054 | 4763.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 43371 | 43490 | - | 2409.5 | 0.9972637387905265 | 2416.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 10783.5 | 17174 | - | 1198.2222222222222 | 0.6279259345522301 | 1908.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

