================================================================================================
完成时间：2026-11-19 09:37:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795052116780-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 09:35:48 | 结束：2026-11-19 09:35:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:192 / P3:1400 | P2:433 / P3:2081 | 174.28 | 1386.5 | 2081 | 0.7484573502722323 | 0.809 | 2448.8888888888887 | 1.3360814742967992 | 1832.888888888889 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 1400 > B上限 220；P3RAW绝对值 2081 > B上限 1100 |
| 2 | 1 | 不合格 | P2:320 / P3:168 | P2:545 / P3:369 | 73.782 | 316.5 | 545 | 2.6338538761851646 | 0.893 | 398.44444444444446 | 0.3796717840127051 | 1049.4444444444443 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 320 > B上限 220 |
| 3 | 1 | 不合格 | P2:176 / P3:312 | P2:705 / P3:609 | 64.127 | 309 | 705 | 1.098401559454191 | 0.929 | - | 0.9104138567473558 | - | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 312 > B上限 220 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:401 / P3:353 | 53.157 | 186 | 401 | 1.0462071851276227 | 0.959 | 2091.125 | 0.9558336190149698 | 2187.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:609 / P3:577 | 48.473 | 169 | 609 | 0.9746553241419771 | 0.948 | 1893.888888888889 | 1.026003732017095 | 1845.888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:577 / P3:481 | 53.912 | 168.5 | 577 | 1.4428327645051195 | 0.942 | 293 | 0.6930810171496156 | 422.75 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 09:36:19 | 窗口结束：2026-11-19 09:36:39 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 984 | 192 | 433 | 1400 | 2081 | 不合格 | 噪声波动值超过上限 |
| 2 | 1008 | 320 | 545 | 168 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 1016 | 176 | 705 | 312 | 609 | 不合格 | 噪声波动值超过上限 |
| 4 | 1004 | 184 | 401 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 992 | 168 | 609 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 996 | 176 | 577 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 192 | 208 | 433 |
| 1 | P3 | 1400 | 1400 | 1400 | 2081 |
| 2 | P2 | 280 | 320 | 328 | 545 |
| 2 | P3 | 160 | 168 | 184 | 369 |
| 3 | P2 | 160 | 176 | 176 | 705 |
| 3 | P3 | 312 | 312 | 312 | 609 |
| 4 | P2 | 184 | 184 | 224 | 401 |
| 4 | P3 | 168 | 168 | 200 | 353 |
| 5 | P2 | 136 | 168 | 168 | 609 |
| 5 | P3 | 136 | 160 | 168 | 577 |
| 6 | P2 | 160 | 176 | 192 | 577 |
| 6 | P3 | 160 | 176 | 192 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 测试就绪 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:04 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 2026-11-19 09:37:09 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.65 | 0.819 | 28.88888888888889 | 0.6060606060606061 | 47.666666666666664 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 268 | 0.8060662719434922 | 0.824 | 4278.666666666667 | 1.2405927835051547 | 3448.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 220 | 0.7484573502722323 | 0.783 | 2448.8888888888887 | 1.3360814742967992 | 1832.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.6178571428571429 | 0.904 | 31.11111111111111 | 1.6184971098265897 | 19.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 272 | 1.8075799447295697 | 0.876 | 1407.2222222222222 | 0.5532258769056043 | 2543.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 224 | 2.6338538761851646 | 0.903 | 398.44444444444446 | 0.3796717840127051 | 1049.4444444444443 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 200 | 0.9227467811158798 | 0.926 | 29.125 | 1.083720930232558 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 268 | 1.0686369888288771 | 0.947 | 3726.125 | 0.9357714644482813 | 3981.875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 224 | 1.098401559454191 | 0.91 | - | 0.9104138567473558 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.8814229249011858 | 0.962 | 28.11111111111111 | 1.1345291479820627 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 268 | 1.113686819143993 | 0.927 | 4842.25 | 0.8979185016920866 | 5392.75 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 232 | 1.0462071851276227 | 0.988 | 2091.125 | 0.9558336190149698 | 2187.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.7533632286995515 | 0.96 | 24.77777777777778 | 1.3273809523809523 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 260 | 0.9165329431753823 | 0.916 | 2492.705882352941 | 1.091068256134298 | 2284.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 228 | 0.9746553241419771 | 0.976 | 1893.888888888889 | 1.026003732017095 | 1845.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.704 | 0.951 | 15.625 | 1.4204545454545454 | 11 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 268 | 1.2517021127254861 | 0.916 | 838.0588235294117 | 0.7989121291986766 | 1049 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 228 | 1.4428327645051195 | 0.963 | 293 | 0.6930810171496156 | 422.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 260 | 429 | - | 28.88888888888889 | 0.6060606060606061 | 47.666666666666664 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 280 | 172.5 | - | 31.11111111111111 | 1.6184971098265897 | 19.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 233 | 215 | - | 29.125 | 1.083720930232558 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 252.5 | 223 | - | 28.11111111111111 | 1.1345291479820627 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 222.5 | 167.5 | - | 24.77777777777778 | 1.3273809523809523 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 250 | 176 | - | 15.625 | 1.4204545454545454 | 11 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40874.5 | 33172 | - | 4541.666666666667 | 1.2322139153502953 | 3685.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13102 | 24764 | - | 1455.7777777777778 | 0.5290744629300598 | 2751.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29809 | 31854.5 | - | 3726.125 | 0.9357714644482813 | 3981.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40845 | 44880 | - | 5105.625 | 0.9100935828877005 | 5610 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 44535.5 | 40907 | - | 2619.764705882353 | 1.0887134231305156 | 2406.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 14247 | 17833 | - | 838.0588235294117 | 0.7989121291986766 | 1049 | 在线、无火警、无故障、光源就绪、同步正常 |

