================================================================================================
完成时间：2026-11-19 09:42:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795052373883-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 09:40:02 | 结束：2026-11-19 09:40:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:200 | P2:465 / P3:449 | 54.316 | 179 | 465 | 1.1514910536779324 | 0.953 | 314.375 | 0.868439226519337 | 362 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:192 | P2:385 / P3:497 | 54.58 | 182 | 497 | 1.9407407407407407 | 0.944 | 60 | 0.5152671755725191 | 116.44444444444444 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:257 / P3:401 | 54.312 | 174 | 401 | 0.8098556495769039 | 0.943 | 251.125 | 1.2347879532882606 | 203.375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:216 / P3:840 | P2:433 / P3:1153 | 177.165 | 836 | 1153 | 0.514895559867595 | 0.826 | 973.4444444444445 | 1.9421414320549768 | 501.22222222222223 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 840 > B上限 220；P3RAW绝对值 1153 > B上限 1100 |
| 5 | 1 | 不合格 | P2:176 / P3:376 | P2:705 / P3:625 | 76.684 | 372.5 | 705 | 0.8309248554913294 | 0.923 | 692 | 1.203478260869565 | 575 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 376 > B上限 220 |
| 6 | 1 | 不合格 | P2:176 / P3:176 | P2:273 / P3:433 | 52.006 | 169 | 433 | 1.8168761220825853 | 0.955 | 30.944444444444443 | 0.5503952569169961 | 56.22222222222222 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-11-19 09:40:36 | 窗口结束：2026-11-19 09:40:56 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 964 | 200 | 465 | 200 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 972 | 200 | 385 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 964 | 176 | 257 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 984 | 216 | 433 | 840 | 1153 | 不合格 | 噪声波动值超过上限 |
| 5 | 968 | 176 | 705 | 376 | 625 | 不合格 | 噪声波动值超过上限 |
| 6 | 936 | 176 | 273 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 200 | 216 | 465 |
| 1 | P3 | 192 | 200 | 216 | 449 |
| 2 | P2 | 168 | 200 | 208 | 385 |
| 2 | P3 | 168 | 192 | 208 | 497 |
| 3 | P2 | 160 | 176 | 200 | 257 |
| 3 | P3 | 160 | 184 | 208 | 401 |
| 4 | P2 | 176 | 216 | 224 | 433 |
| 4 | P3 | 688 | 840 | 840 | 1153 |
| 5 | P2 | 144 | 176 | 184 | 705 |
| 5 | P3 | 288 | 376 | 376 | 625 |
| 6 | P2 | 160 | 176 | 200 | 273 |
| 6 | P3 | 160 | 176 | 200 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:21 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 2026-11-19 09:41:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.7413793103448276 | 0.975 | 29 | 1.3488372093023255 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 256 | 1.00326204257824 | 0.934 | 4530.222222222223 | 0.9967485637452634 | 4545 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 216 | 1.1514910536779324 | 0.952 | 314.375 | 0.868439226519337 | 362 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.0561224489795917 | 0.94 | 21.77777777777778 | 0.9468599033816425 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 256 | 1.496162433714764 | 0.938 | 1302.909090909091 | 0.6683766264048874 | 1949.3636363636363 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 1.9407407407407407 | 0.955 | 60 | 0.5152671755725191 | 116.44444444444444 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.7675438596491229 | 0.945 | 28.5 | 1.302857142857143 | 21.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 252 | 1.0393234370539537 | 0.92 | 3503 | 0.9621643892055208 | 3640.75 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 216 | 0.8098556495769039 | 0.967 | 251.125 | 1.2347879532882606 | 203.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.5116959064327486 | 0.822 | 38 | 0.6615087040618955 | 57.44444444444444 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 256 | 0.9641526307944552 | 0.85 | 4472.666666666667 | 1.0371801808765557 | 4312.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 0.514895559867595 | 0.805 | 973.4444444444445 | 1.9421414320549768 | 501.22222222222223 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 5 | 204 | 1.2468619246861925 | 0.888 | 29.875 | 0.802013422818792 | 37.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 252 | 0.998065551427755 | 0.958 | 5686.375 | 1.0019381979164372 | 5675.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 220 | 0.8309248554913294 | 0.923 | 692 | 1.203478260869565 | 575 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.6422764227642277 | 0.963 | 14.470588235294118 | 1.5569620253164558 | 9.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 252 | 1.530293264582662 | 0.941 | 730.1176470588235 | 0.6534695166894808 | 1117.2941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 216 | 1.8168761220825853 | 0.965 | 30.944444444444443 | 0.5503952569169961 | 56.22222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 232 | 172 | - | 29 | 1.3488372093023255 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 195.5 | 207 | - | 21.77777777777778 | 0.9468599033816425 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 228 | 175 | - | 28.5 | 1.302857142857143 | 21.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 341.5 | 520 | - | 38 | 0.6576923076923077 | 57.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 238.5 | 298 | - | 29.875 | 0.802013422818792 | 37.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 246 | 157.5 | - | 14.470588235294118 | 1.5569620253164558 | 9.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40772 | 40905 | - | 4530.222222222223 | 0.9967485637452634 | 4545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 14332 | 21442.5 | - | 1302.909090909091 | 0.6683766264048874 | 1949.3636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28023.5 | 29125.5 | - | 3503 | 0.9621643892055208 | 3640.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40254 | 38811 | - | 4472.666666666667 | 1.0371801808765557 | 4312.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45491 | 45403 | - | 5686.375 | 1.0019381979164372 | 5675.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12412 | 18994 | - | 730.1176470588235 | 0.6534695166894808 | 1117.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |

