================================================================================================
完成时间：2026-11-19 09:46:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795052615457-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 09:44:07 | 结束：2026-11-19 09:44:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:609 / P3:561 | 56.965 | 187.5 | 609 | 1.0211090107120353 | 0.961 | 2116 | 0.9793273680962666 | 2160.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:160 | P2:241 / P3:321 | 50.91 | 149 | 321 | 2.419337390128465 | 0.969 | 821.6666666666666 | 0.4133363143479962 | 1987.888888888889 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:192 | P2:673 / P3:641 | 52.788 | 186 | 673 | 1.2395799146701674 | 0.96 | 1354.2222222222222 | 0.8067249139528726 | 1678.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:385 / P3:417 | 49.286 | 154.5 | 417 | 1.0129518551940124 | 0.95 | 2093.222222222222 | 0.9872137504585233 | 2120.3333333333335 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:200 | P2:609 / P3:593 | 57.474 | 195 | 609 | 1.007196545658084 | 0.963 | 2084.3333333333335 | 0.9928548745633534 | 2099.3333333333335 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:160 | P2:321 / P3:385 | 42.545 | 148.5 | 385 | 1.9572550159930213 | 0.959 | 382.1111111111111 | 0.5109196256128361 | 747.8888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 09:44:37 | 窗口结束：2026-11-19 09:44:57 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 984 | 184 | 609 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 976 | 168 | 241 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 956 | 184 | 673 | 192 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 936 | 176 | 385 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 956 | 200 | 609 | 200 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 964 | 144 | 321 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 192 | 609 |
| 1 | P3 | 160 | 184 | 184 | 561 |
| 2 | P2 | 144 | 168 | 192 | 241 |
| 2 | P3 | 136 | 160 | 176 | 321 |
| 3 | P2 | 128 | 184 | 192 | 673 |
| 3 | P3 | 136 | 192 | 200 | 641 |
| 4 | P2 | 152 | 176 | 176 | 385 |
| 4 | P3 | 144 | 168 | 184 | 417 |
| 5 | P2 | 176 | 200 | 216 | 609 |
| 5 | P3 | 184 | 200 | 216 | 593 |
| 6 | P2 | 120 | 144 | 160 | 321 |
| 6 | P3 | 112 | 160 | 176 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 模式切换成功 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | 2026-11-19 09:46:03 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 232 | 0.7601351351351351 | 0.951 | 32.888888888888886 | 1.3155555555555556 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0105028374601204 | 0.979 | 3935.4444444444443 | 0.9896063256125842 | 3976.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 252 | 1.0211090107120353 | 0.958 | 2116 | 0.9793273680962666 | 2160.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 1.1067961165048543 | 0.965 | 20.6 | 0.9035087719298246 | 22.8 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 2.419337390128465 | 0.965 | 821.6666666666666 | 0.4133363143479962 | 1987.888888888889 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 252 | 2.4979155810317875 | 0.978 | 426.44444444444446 | 0.40033378533430686 | 1065.2222222222222 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 212 | 0.8608247422680413 | 0.96 | 21.555555555555557 | 1.1616766467065869 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.2833007539793353 | 0.979 | 2387.3333333333335 | 0.7792405614187793 | 3063.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 248 | 1.2395799146701674 | 0.944 | 1354.2222222222222 | 0.8067249139528726 | 1678.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 0.8825910931174089 | 0.95 | 27.444444444444443 | 1.1330275229357798 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0106511800321265 | 0.926 | 4496.111111111111 | 0.9894610719874805 | 4544 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 248 | 1.0129518551940124 | 0.971 | 2093.222222222222 | 0.9872137504585233 | 2120.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 220 | 0.7162790697674418 | 0.951 | 23.88888888888889 | 1.396103896103896 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0021353726970255 | 0.97 | 4474.888888888889 | 0.9978691774033697 | 4484.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 248 | 1.007196545658084 | 0.968 | 2084.3333333333335 | 0.9928548745633534 | 2099.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 6 | 220 | 0.7718446601941747 | 0.956 | 18.727272727272727 | 1.2955974842767295 | 14.454545454545455 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.7059949742730645 | 0.977 | 928.5555555555555 | 0.586168198078137 | 1584.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 252 | 1.9572550159930213 | 0.947 | 382.1111111111111 | 0.5109196256128361 | 747.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 296 | 225 | - | 32.888888888888886 | 1.3155555555555556 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 206 | 227.5 | - | 20.6 | 0.9035087719298246 | 22.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 194 | 166.5 | - | 21.555555555555557 | 1.1616766467065869 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 247 | 217.5 | - | 27.444444444444443 | 1.1330275229357798 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 214.5 | 153.5 | - | 23.88888888888889 | 1.396103896103896 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 206 | 158.5 | - | 18.727272727272727 | 1.2955974842767295 | 14.454545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 35419 | 35790.5 | - | 3935.4444444444443 | 0.9896063256125842 | 3976.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 7395 | 17891 | - | 821.6666666666666 | 0.4133363143479962 | 1987.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 21485.5 | 27573 | - | 2387.3333333333335 | 0.7792405614187793 | 3063.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40464.5 | 40896 | - | 4496.111111111111 | 0.9894610719874805 | 4544 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40273.5 | 40360 | - | 4474.888888888889 | 0.9978691774033697 | 4484.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 8357 | 14257 | - | 928.5555555555555 | 0.586168198078137 | 1584.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

