================================================================================================
完成时间：2026-11-19 09:49:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795052838681-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 09:47:50 | 结束：2026-11-19 09:47:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:191 / P3:257 | 51.819 | 169.5 | 257 | 1.454424040066778 | 0.962 | 332.77777777777777 | 0.6875573921028466 | 484 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:192 | P2:577 / P3:561 | 49.8 | 191.5 | 577 | 2.011804384485666 | 0.951 | 65.88888888888889 | 0.49706621961441744 | 132.55555555555554 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:273 / P3:369 | 48.579 | 154.5 | 369 | 0.9260188087774295 | 0.978 | 177.22222222222223 | 1.079891672308734 | 164.11111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:257 / P3:577 | 54.154 | 177.5 | 577 | 0.8407650650996659 | 0.933 | 964.3333333333334 | 1.1893929011922708 | 810.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:577 / P3:561 | 59.16 | 178 | 577 | 1.444794952681388 | 0.955 | 634 | 0.6921397379912664 | 916 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:192 | P2:337 / P3:577 | 51.759 | 192 | 577 | 1.6628571428571428 | 0.943 | 58.333333333333336 | 0.6013745704467354 | 97 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 09:48:21 | 窗口结束：2026-11-19 09:48:41 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 972 | 160 | 191 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 984 | 192 | 577 | 192 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 980 | 152 | 273 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 976 | 176 | 257 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 988 | 192 | 577 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 992 | 176 | 337 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 191 |
| 1 | P3 | 168 | 168 | 176 | 257 |
| 2 | P2 | 168 | 192 | 216 | 577 |
| 2 | P3 | 152 | 192 | 200 | 561 |
| 3 | P2 | 136 | 152 | 160 | 273 |
| 3 | P3 | 152 | 152 | 176 | 369 |
| 4 | P2 | 176 | 176 | 184 | 257 |
| 4 | P3 | 152 | 184 | 192 | 577 |
| 5 | P2 | 176 | 192 | 208 | 577 |
| 5 | P3 | 176 | 184 | 200 | 561 |
| 6 | P2 | 176 | 176 | 176 | 337 |
| 6 | P3 | 168 | 192 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:12 | 2026-11-19 09:49:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:12 | 2026-11-19 09:49:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:12 | 2026-11-19 09:49:12 | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 测试就绪 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:06 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 2026-11-19 09:49:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.0358744394618835 | 0.974 | 24.77777777777778 | 0.9653679653679653 | 25.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 240 | 1.1209671326029467 | 0.946 | 4411.666666666667 | 0.8920868158533297 | 4945.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.454424040066778 | 0.972 | 332.77777777777777 | 0.6875573921028466 | 484 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.903954802259887 | 0.968 | 19.666666666666668 | 1.10625 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 240 | 1.5786141883988165 | 0.947 | 1453.3 | 0.6334670037485833 | 2294.2 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 2.011804384485666 | 0.938 | 65.88888888888889 | 0.49706621961441744 | 132.55555555555554 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.88 | 0.977 | 22.5 | 1.1363636363636365 | 19.8 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 240 | 0.9326608424149629 | 0.984 | 3330.9 | 1.0722011201957125 | 3106.6 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.9260188087774295 | 0.971 | 177.22222222222223 | 1.079891672308734 | 164.11111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.789272030651341 | 0.964 | 29 | 1.266990291262136 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 236 | 1.0717769371684154 | 0.893 | 4670.333333333333 | 0.9330299667036626 | 5005.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.8407650650996659 | 0.94 | 964.3333333333334 | 1.1893929011922708 | 810.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.75 | 0.957 | 29.333333333333332 | 1.3333333333333333 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.9254082048576977 | 0.938 | 4634.111111111111 | 1.080604207689916 | 4288.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.444794952681388 | 0.972 | 634 | 0.6921397379912664 | 916 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.7429906542056075 | 0.975 | 19.454545454545453 | 1.3459119496855345 | 14.454545454545455 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 236 | 1.4213621552888818 | 0.905 | 1398.111111111111 | 0.7035504612804026 | 1987.2222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.6628571428571428 | 0.957 | 58.333333333333336 | 0.6013745704467354 | 97 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 223 | 230.5 | - | 24.77777777777778 | 0.9653679653679653 | 25.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 177 | 159.5 | - | 19.666666666666668 | 1.10625 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 224.5 | 197.5 | - | 22.5 | 1.1363636363636365 | 19.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 260.5 | 206 | - | 29 | 1.266990291262136 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 264 | 198 | - | 29.333333333333332 | 1.3333333333333333 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 214 | 159 | - | 19.454545454545453 | 1.3459119496855345 | 14.454545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39705 | 44507.5 | - | 4411.666666666667 | 0.8920868158533297 | 4945.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14532.5 | 22941.5 | - | 1453.3 | 0.6334670037485833 | 2294.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 33308.5 | 31066 | - | 3330.9 | 1.0722011201957125 | 3106.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42032.5 | 45050 | - | 4670.333333333333 | 0.9330299667036626 | 5005.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41706.5 | 38595.5 | - | 4634.111111111111 | 1.080604207689916 | 4288.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12582.5 | 17884.5 | - | 1398.111111111111 | 0.7035504612804026 | 1987.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

