================================================================================================
完成时间：2026-11-19 09:53:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795053050277-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 09:51:33 | 结束：2026-11-19 09:51:41
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:465 | 47.766 | 155 | 465 | 0.9921602288984264 | 0.972 | 1941.6666666666667 | 1.007901718768024 | 1926.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:449 / P3:609 | 50.888 | 149.5 | 609 | 1.2458023195430155 | 0.963 | 1444.25 | 0.8026955675976101 | 1799.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:401 / P3:481 | 50.31 | 172 | 481 | 0.9918270654427006 | 0.952 | 993.2352941176471 | 1.008240281841524 | 985.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:176 / P3:168 | P2:705 / P3:609 | 51.521 | 162.5 | 705 | 0.9514759401536595 | 0.953 | 1923.4444444444443 | 1.0509987250318742 | 1830.111111111111 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:200 / P3:192 | P2:337 / P3:385 | 51.522 | 190.5 | 385 | 2.050322184719239 | 0.945 | 191.7058823529412 | 0.4877282250823107 | 393.05882352941177 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 09:51:52 | 窗口结束：2026-11-19 09:52:12 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1080 | 160 | 465 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1056 | 160 | 449 | 160 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1056 | 176 | 401 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1048 | 176 | 705 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1072 | 200 | 337 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 168 | 465 |
| 1 | P3 | 160 | 160 | 176 | 465 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 144 | 160 | 176 | 449 |
| 3 | P3 | 136 | 160 | 184 | 609 |
| 4 | P2 | 152 | 176 | 192 | 401 |
| 4 | P3 | 168 | 184 | 208 | 481 |
| 5 | P2 | 152 | 176 | 200 | 705 |
| 5 | P3 | 160 | 168 | 192 | 609 |
| 6 | P2 | 200 | 200 | 200 | 337 |
| 6 | P3 | 192 | 192 | 200 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 测试就绪 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:42 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:37 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 2026-11-19 09:52:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 232 | 0.8333333333333334 | 0.959 | 24 | 1.2 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 352 | 0.999444251476207 | 0.97 | 4798.333333333333 | 1.0005560575519565 | 4795.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 264 | 0.9921602288984264 | 0.985 | 1941.6666666666667 | 1.007901718768024 | 1926.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 220 | 0.7773722627737226 | 0.978 | 34.25 | 1.2863849765258215 | 26.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 352 | 1.1946832279319877 | 0.95 | 3300.875 | 0.8370419677951059 | 3943.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 264 | 1.2458023195430155 | 0.966 | 1444.25 | 0.8026955675976101 | 1799.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.7931034482758621 | 0.937 | 15.352941176470589 | 1.2608695652173914 | 12.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 360 | 1.067127992726538 | 0.944 | 2329.176470588235 | 0.9370947129265869 | 2485.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 260 | 0.9918270654427006 | 0.975 | 993.2352941176471 | 1.008240281841524 | 985.1176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.6060606060606061 | 0.951 | 13.588235294117647 | 1.65 | 8.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 348 | 0.918504292292385 | 0.931 | 2542.176470588235 | 1.0887265398664818 | 2335 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 264 | 0.9514759401536595 | 0.982 | 1923.4444444444443 | 1.0509987250318742 | 1830.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.8 | 0.968 | 15.277777777777779 | 1.25 | 12.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 356 | 1.5329421178981062 | 0.923 | 624.8333333333334 | 0.6523403514877327 | 957.8333333333334 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 264 | 2.050322184719239 | 0.958 | 191.7058823529412 | 0.4877282250823107 | 393.05882352941177 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 215.5 | 180 | - | 24 | 1.2 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8 | 273.5 | 213 | - | 34.25 | 1.2863849765258215 | 26.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 260.5 | 206.5 | - | 15.352941176470589 | 1.2608695652173914 | 12.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 230.5 | 140 | - | 13.588235294117647 | 1.65 | 8.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 274.5 | 220 | - | 15.277777777777779 | 1.25 | 12.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43184.5 | 43161 | - | 4798.333333333333 | 1.0005560575519565 | 4795.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 26407 | 31547.5 | - | 3300.875 | 0.8370419677951059 | 3943.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 39595.5 | 42253.5 | - | 2329.176470588235 | 0.9370947129265869 | 2485.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43216.5 | 39695 | - | 2542.176470588235 | 1.0887265398664818 | 2335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 11246.5 | 17240.5 | - | 624.8333333333334 | 0.6523403514877327 | 957.8333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |

