================================================================================================
完成时间：2026-11-19 09:56:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795053260337-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 09:55:04 | 结束：2026-11-19 09:55:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:545 / P3:497 | 50.026 | 186 | 545 | 0.9888350537181377 | 0.942 | 1898.8 | 1.0112910097997443 | 1877.6 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:160 / P3:160 | P2:609 / P3:545 | 50.072 | 152 | 609 | 2.015085264538697 | 0.957 | 254.11111111111111 | 0.49625691656721277 | 512.0555555555555 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:289 / P3:321 | 52.976 | 171 | 321 | 1.3006493506493506 | 0.944 | 724.7058823529412 | 0.7688467299051422 | 942.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:184 / P3:200 | P2:609 / P3:769 | 48.992 | 176 | 769 | 0.9980544747081712 | 0.953 | 2113.1111111111113 | 1.0019493177387915 | 2109 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | B类合格 | P2:184 / P3:200 | P2:401 / P3:337 | 56.177 | 189.5 | 401 | 2.0107787658313123 | 0.945 | 371.1 | 0.4973197534173144 | 746.2 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 09:55:22 | 窗口结束：2026-11-19 09:55:42 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1124 | 184 | 545 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1096 | 160 | 609 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1116 | 176 | 289 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1088 | 184 | 609 | 200 | 769 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 1100 | 184 | 401 | 200 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 192 | 545 |
| 1 | P3 | 168 | 168 | 168 | 497 |
| 2 | P2 | 144 | 160 | 160 | 609 |
| 2 | P3 | 136 | 160 | 160 | 545 |
| 3 | P2 | 168 | 176 | 200 | 289 |
| 3 | P3 | 152 | 176 | 192 | 321 |
| 4 | P2 | 168 | 184 | 208 | 609 |
| 4 | P3 | 160 | 200 | 208 | 769 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 168 | 184 | 184 | 401 |
| 6 | P3 | 184 | 200 | 216 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 测试就绪 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:08 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 2026-11-19 09:56:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 0.6936936936936937 | 0.949 | 24.666666666666668 | 1.4415584415584415 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 328 | 1.0024886877828054 | 0.91 | 3978 | 0.9975174904084857 | 3987.9 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 268 | 0.9888350537181377 | 0.972 | 1898.8 | 1.0112910097997443 | 1877.6 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.6694915254237288 | 0.965 | 14.75 | 1.4936708860759493 | 9.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 324 | 1.6647480879918 | 0.941 | 704.6111111111111 | 0.6006914843231979 | 1173 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 276 | 2.015085264538697 | 0.967 | 254.11111111111111 | 0.49625691656721277 | 512.0555555555555 | 合格 | 指标正常 |
| 热源检测 | 3 | 236 | 0.6851211072664359 | 0.955 | 18.0625 | 1.4595959595959596 | 12.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 316 | 1.2635911773842807 | 0.924 | 1514.8235294117646 | 0.7913952059004302 | 1914.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 292 | 1.3006493506493506 | 0.956 | 724.7058823529412 | 0.7688467299051422 | 942.5882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 220 | 0.680672268907563 | 0.962 | 26.444444444444443 | 1.4691358024691359 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 308 | 0.9105975403465459 | 0.95 | 4860.666666666667 | 1.0981799924689344 | 4426.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 268 | 0.9980544747081712 | 0.947 | 2113.1111111111113 | 1.0019493177387915 | 2109 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 232 | 0.8709677419354839 | 0.965 | 14.588235294117647 | 1.1481481481481481 | 12.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 328 | 1.365880077369439 | 0.93 | 1175 | 0.7321286960462218 | 1604.909090909091 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 268 | 2.0107787658313123 | 0.942 | 371.1 | 0.4973197534173144 | 746.2 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 222 | 154 | - | 24.666666666666668 | 1.4415584415584415 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 236 | 158 | - | 14.75 | 1.4936708860759493 | 9.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 288.5 | 198 | - | 18.0625 | 1.4595959595959596 | 12.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 238 | 161.5 | - | 26.444444444444443 | 1.4691358024691359 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 247.5 | 216 | - | 14.588235294117647 | 1.1481481481481481 | 12.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 39779.5 | 39878.5 | - | 3978 | 0.9975174904084857 | 3987.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12683 | 21113.5 | - | 704.6111111111111 | 0.6006914843231979 | 1173 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 25752 | 32540 | - | 1514.8235294117646 | 0.7913952059004302 | 1914.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43746 | 39834.5 | - | 4860.666666666667 | 1.0981799924689344 | 4426.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 12924.5 | 17654 | - | 1175 | 0.7321286960462218 | 1604.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |

