================================================================================================
完成时间：2026-11-19 10:01:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795053527187-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 09:59:16 | 结束：2026-11-19 09:59:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:577 / P3:609 | 53.412 | 175 | 609 | 1.015270856775438 | 0.95 | 2073.6666666666665 | 0.9849588347055098 | 2105.3333333333335 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:200 / P3:176 | P2:625 / P3:417 | 55.755 | 193.5 | 625 | 2.123246492985972 | 0.943 | 443.55555555555554 | 0.4709768758848513 | 941.7777777777778 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:144 | P2:513 / P3:577 | 45.143 | 136.5 | 577 | 0.9371196754563894 | 0.946 | 1533.7777777777778 | 1.067099567099567 | 1437.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:128 / P3:136 | P2:385 / P3:289 | 36.366 | 122 | 385 | 0.9910268121003708 | 0.953 | 2067.8888888888887 | 1.0090544350466277 | 2049.3333333333335 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:673 / P3:785 | 55.196 | 169.5 | 785 | 1.0105977108944468 | 0.957 | 2359 | 0.989513422818792 | 2384 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:200 / P3:200 | P2:465 / P3:369 | 54.656 | 184.5 | 465 | 2.020736698499318 | 0.956 | 407.22222222222223 | 0.4948690251147718 | 822.8888888888889 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 09:59:49 | 窗口结束：2026-11-19 10:00:09 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 176 | 577 | 184 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 200 | 625 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 160 | 513 | 144 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 128 | 385 | 136 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 184 | 673 | 168 | 785 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 200 | 465 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 192 | 577 |
| 1 | P3 | 144 | 184 | 184 | 609 |
| 2 | P2 | 152 | 200 | 200 | 625 |
| 2 | P3 | 160 | 176 | 176 | 417 |
| 3 | P2 | 128 | 160 | 176 | 513 |
| 3 | P3 | 120 | 144 | 160 | 577 |
| 4 | P2 | 120 | 128 | 144 | 385 |
| 4 | P3 | 120 | 136 | 144 | 289 |
| 5 | P2 | 160 | 184 | 200 | 673 |
| 5 | P3 | 144 | 168 | 184 | 785 |
| 6 | P2 | 184 | 200 | 216 | 465 |
| 6 | P3 | 168 | 200 | 200 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 10:00:35 | 2026-11-19 10:00:35 | 2026-11-19 10:00:35 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 10:00:35 | 2026-11-19 10:00:35 | 2026-11-19 10:00:35 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 10:00:35 | 2026-11-19 10:00:35 | 2026-11-19 10:00:35 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 10:00:34 | 2026-11-19 10:00:34 | 2026-11-19 10:00:34 | 2026-11-19 10:00:39 | 2026-11-19 10:00:39 | 2026-11-19 10:00:39 | 2026-11-19 10:00:39 | 2026-11-19 10:00:39 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 10:00:35 | 2026-11-19 10:00:35 | 2026-11-19 10:00:35 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 10:00:34 | 2026-11-19 10:00:34 | 2026-11-19 10:00:34 | 2026-11-19 10:00:39 | 2026-11-19 10:00:39 | 2026-11-19 10:00:39 | 2026-11-19 10:00:39 | 2026-11-19 10:00:39 | 2026-11-19 10:00:40 | 2026-11-19 10:00:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.8878923766816144 | 0.965 | 24.77777777777778 | 1.1262626262626263 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 232 | 0.9977571694975051 | 0.923 | 4409.111111111111 | 1.0022478720986032 | 4399.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 1.015270856775438 | 0.964 | 2073.6666666666665 | 0.9849588347055098 | 2105.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.9293478260869565 | 0.954 | 20.444444444444443 | 1.0760233918128654 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.4675893886966551 | 0.918 | 1445 | 0.6813895001571832 | 2120.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 2.123246492985972 | 0.958 | 443.55555555555554 | 0.4709768758848513 | 941.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.6666666666666666 | 0.967 | 12.9375 | 1.5 | 8.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 228 | 0.9256598905122215 | 0.932 | 3186.5555555555557 | 1.0803103928880853 | 2949.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 208 | 0.9371196754563894 | 0.944 | 1533.7777777777778 | 1.067099567099567 | 1437.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.6680851063829787 | 0.94 | 26.11111111111111 | 1.4968152866242037 | 17.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 232 | 0.9994255778686642 | 0.95 | 4835.777777777777 | 1.0005747522817665 | 4833 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 0.9910268121003708 | 0.966 | 2067.8888888888887 | 1.0090544350466277 | 2049.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.9271844660194175 | 0.975 | 22.88888888888889 | 1.0785340314136125 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 232 | 1.0414133192895103 | 0.939 | 4641.555555555556 | 0.960233541743288 | 4833.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 1.0105977108944468 | 0.96 | 2359 | 0.989513422818792 | 2384 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.7640449438202247 | 0.969 | 33.375 | 1.3088235294117647 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 228 | 1.508786969567081 | 0.94 | 1458.125 | 0.662784090909091 | 2200 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 204 | 2.020736698499318 | 0.963 | 407.22222222222223 | 0.4948690251147718 | 822.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 222.5 | 198 | - | 24.77777777777778 | 1.1262626262626263 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 183.5 | 171 | - | 18.4 | 1.0760233918128654 | 17.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 206.5 | 137.5 | - | 12.9375 | 1.5 | 8.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 235 | 157 | - | 26.11111111111111 | 1.4968152866242037 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 205.5 | 191 | - | 22.88888888888889 | 1.0785340314136125 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 267 | 204 | - | 33.375 | 1.3088235294117647 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39681.5 | 39592.5 | - | 4409.111111111111 | 1.0022478720986032 | 4399.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13004.5 | 19086 | - | 1445 | 0.6813895001571832 | 2120.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28679 | 26547 | - | 3186.5555555555557 | 1.0803103928880853 | 2949.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43521.5 | 43497 | - | 4835.777777777777 | 1.0005747522817665 | 4833 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41773.5 | 43503.5 | - | 4641.555555555556 | 0.960233541743288 | 4833.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11665 | 17599.5 | - | 1458.125 | 0.662784090909091 | 2200 | 在线、无火警、无故障、光源就绪、同步正常 |

