================================================================================================
完成时间：2026-11-19 10:04:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795053731551-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 10:02:41 | 结束：2026-11-19 10:02:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:545 / P3:401 | 54.603 | 187 | 545 | 1.0194663432383262 | 0.95 | 1832.2222222222222 | 0.9809053595859853 | 1867.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:176 / P3:176 | P2:385 / P3:305 | 52.705 | 178 | 385 | 2.3073047858942064 | 0.951 | 446.625 | 0.4334061135371179 | 1030.5 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:192 / P3:176 | P2:529 / P3:449 | 49.03 | 158 | 529 | 0.8844081348861463 | 0.938 | 605.578947368421 | 1.1306996855345912 | 535.578947368421 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:641 / P3:433 | 43.944 | 147 | 641 | 0.9920658416720942 | 0.955 | 804.2380952380952 | 1.0079976126529395 | 797.8571428571429 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:168 / P3:168 | P2:545 / P3:561 | 52.888 | 152 | 561 | 1.0069300479772552 | 0.965 | 1875.888888888889 | 0.9931176470588235 | 1888.888888888889 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:216 / P3:216 | P2:337 / P3:529 | 50.326 | 182 | 529 | 1.9125081011017497 | 0.953 | 342.8888888888889 | 0.5228736021687563 | 655.7777777777778 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-19 10:03:14 | 窗口结束：2026-11-19 10:03:33 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 184 | 545 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 932 | 176 | 385 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 192 | 529 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 948 | 152 | 641 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 972 | 168 | 545 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 944 | 216 | 337 | 216 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 192 | 545 |
| 1 | P3 | 160 | 192 | 200 | 401 |
| 2 | P2 | 176 | 176 | 184 | 385 |
| 2 | P3 | 176 | 176 | 176 | 305 |
| 3 | P2 | 160 | 192 | 200 | 529 |
| 3 | P3 | 160 | 176 | 176 | 449 |
| 4 | P2 | 144 | 152 | 168 | 641 |
| 4 | P3 | 136 | 152 | 152 | 433 |
| 5 | P2 | 160 | 168 | 192 | 545 |
| 5 | P3 | 136 | 168 | 176 | 561 |
| 6 | P2 | 152 | 216 | 216 | 337 |
| 6 | P3 | 160 | 216 | 216 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:03:59 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 2026-11-19 10:04:04 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.9631336405529954 | 0.966 | 27.125 | 1.0382775119617225 | 26.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 1.0155907898852345 | 0.944 | 5195.375 | 0.9846485513254839 | 5276.375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 204 | 1.0194663432383262 | 0.94 | 1832.2222222222222 | 0.9809053595859853 | 1867.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.8271028037383178 | 0.962 | 26.75 | 1.2090395480225988 | 22.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 232 | 1.7577142857142858 | 0.93 | 1640.625 | 0.5689206762028609 | 2883.75 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 2.3073047858942064 | 0.962 | 446.625 | 0.4334061135371179 | 1030.5 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 200 | 0.7732793522267206 | 0.932 | 14.529411764705882 | 1.293193717277487 | 11.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 0.9621663896764102 | 0.907 | 1805.1176470588234 | 1.0393212761633814 | 1736.8235294117646 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 0.8844081348861463 | 0.972 | 605.578947368421 | 1.1306996855345912 | 535.578947368421 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.852017937219731 | 0.97 | 24.77777777777778 | 1.1736842105263159 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 1.0999373433583959 | 0.927 | 1976 | 0.9091426943890629 | 2173.4761904761904 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 0.9920658416720942 | 0.967 | 804.2380952380952 | 1.0079976126529395 | 797.8571428571429 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.6389891696750902 | 0.98 | 34.625 | 1.5649717514124293 | 22.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 1.0788158492551232 | 0.942 | 4646.555555555556 | 0.926942258672282 | 5012.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 204 | 1.0069300479772552 | 0.972 | 1875.888888888889 | 0.9931176470588235 | 1888.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.6623931623931624 | 0.97 | 29.25 | 1.5096774193548388 | 19.375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.3594323464643994 | 0.931 | 1532.625 | 0.7356011519078474 | 2083.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 1.9125081011017497 | 0.962 | 342.8888888888889 | 0.5228736021687563 | 655.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 217 | 208.5 | - | 27.125 | 1.0382775119617225 | 26.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 214 | 177 | - | 26.75 | 1.2090395480225988 | 22.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 246.5 | 190.5 | - | 14.529411764705882 | 1.293193717277487 | 11.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 222.5 | 189.5 | - | 24.77777777777778 | 1.1736842105263159 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 276.5 | 176.5 | - | 34.625 | 1.5649717514124293 | 22.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 234 | 154.5 | - | 29.25 | 1.5096774193548388 | 19.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41563 | 42211 | - | 5195.375 | 0.9846485513254839 | 5276.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13731.5 | 24246.5 | - | 1716.5 | 0.5663381036829298 | 3030.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 31206 | 29681 | - | 1835.6470588235295 | 1.051379670496277 | 1745.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 20.5 | 41496 | 45643 | - | 1976 | 0.9091426943890629 | 2173.4761904761904 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41819 | 45115 | - | 4646.555555555556 | 0.926942258672282 | 5012.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13014.5 | 17918.5 | - | 1626.875 | 0.7263240136168313 | 2239.875 | 在线、无火警、无故障、光源就绪、同步正常 |

