================================================================================================
完成时间：2026-11-19 10:07:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795053901901-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 10:05:33 | 结束：2026-11-19 10:05:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:184 | P2:449 / P3:321 | 52.709 | 174.5 | 449 | 1.0167925098157655 | 0.954 | 2069.375 | 0.9834848214816135 | 2104.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:192 / P3:200 | P2:369 / P3:305 | 53.602 | 198 | 369 | 2.3238636363636362 | 0.949 | 462 | 0.43031784841075793 | 1073.625 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:401 / P3:385 | 49.297 | 167 | 401 | 0.892334194659776 | 0.941 | 682.9411764705883 | 1.1206563706563706 | 609.4117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:513 / P3:385 | 43.502 | 140 | 513 | 0.9848917925683952 | 0.944 | 1008.4117647058823 | 1.015339966832504 | 993.1764705882352 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:465 / P3:465 | 53.132 | 175 | 465 | 1.0069888999823808 | 0.966 | 1891.888888888889 | 0.9930596057389479 | 1905.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:168 | P2:193 / P3:369 | 51.466 | 161 | 369 | 0.6 | 0.949 | 30.625 | 1.6666666666666667 | 18.375 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 10:06:04 | 窗口结束：2026-11-19 10:06:24 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1040 | 160 | 449 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1004 | 192 | 369 | 200 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1052 | 152 | 401 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1020 | 144 | 513 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1024 | 168 | 465 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1048 | 160 | 193 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 168 | 449 |
| 1 | P3 | 168 | 184 | 192 | 321 |
| 2 | P2 | 192 | 192 | 192 | 369 |
| 2 | P3 | 200 | 200 | 200 | 305 |
| 3 | P2 | 144 | 152 | 152 | 401 |
| 3 | P3 | 160 | 160 | 176 | 385 |
| 4 | P2 | 128 | 144 | 144 | 513 |
| 4 | P3 | 144 | 144 | 152 | 385 |
| 5 | P2 | 136 | 168 | 184 | 465 |
| 5 | P3 | 128 | 152 | 160 | 465 |
| 6 | P2 | 152 | 160 | 160 | 193 |
| 6 | P3 | 136 | 168 | 168 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:55 | 2026-11-19 10:06:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:49 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 2026-11-19 10:06:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 220 | 0.9067796610169492 | 0.957 | 29.5 | 1.102803738317757 | 26.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 240 | 1.0580812992317417 | 0.948 | 4570.222222222223 | 0.9451069598584592 | 4835.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 224 | 1.0167925098157655 | 0.957 | 2069.375 | 0.9834848214816135 | 2104.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.7916666666666666 | 0.976 | 27 | 1.263157894736842 | 21.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 244 | 1.7837976539589442 | 0.919 | 1705 | 0.5606017015330237 | 3041.375 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 228 | 2.3238636363636362 | 0.956 | 462 | 0.43031784841075793 | 1073.625 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 220 | 0.6862745098039216 | 0.939 | 15 | 1.457142857142857 | 10.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 256 | 0.9400038153376574 | 0.926 | 1850.1176470588234 | 1.0638254693049214 | 1739.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 228 | 0.892334194659776 | 0.958 | 682.9411764705883 | 1.1206563706563706 | 609.4117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.721030042918455 | 0.961 | 25.88888888888889 | 1.3869047619047619 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 252 | 1.0272466647102643 | 0.908 | 4429.9 | 0.973476025139542 | 4550.6 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 228 | 0.9848917925683952 | 0.967 | 1008.4117647058823 | 1.015339966832504 | 993.1764705882352 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.7698744769874477 | 0.965 | 26.555555555555557 | 1.298913043478261 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 240 | 1.0856874503287335 | 0.947 | 4613.666666666667 | 0.9210753976176216 | 5009 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 224 | 1.0069888999823808 | 0.985 | 1891.888888888889 | 0.9930596057389479 | 1905.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.6 | 0.958 | 30.625 | 1.6666666666666667 | 18.375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 248 | 1.3733487833140208 | 0.932 | 1618.125 | 0.728147148160648 | 2222.25 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 232 | 1.9337539432176656 | 0.96 | 264.1666666666667 | 0.5171288743882545 | 510.8333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 235.5 | 214 | - | 29.5 | 1.102803738317757 | 26.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 216 | 171 | - | 27 | 1.263157894736842 | 21.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 254.5 | 175 | - | 15 | 1.457142857142857 | 10.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 232.5 | 167.5 | - | 25.88888888888889 | 1.3869047619047619 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 238.5 | 184 | - | 26.555555555555557 | 1.298913043478261 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 244.5 | 146.5 | - | 30.625 | 1.6666666666666667 | 18.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41131.5 | 43521 | - | 4570.222222222223 | 0.9451069598584592 | 4835.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13640 | 24330.5 | - | 1705 | 0.5606017015330237 | 3041.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 31451.5 | 29564.5 | - | 1850.1176470588234 | 1.0638254693049214 | 1739.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44298.5 | 45505.5 | - | 4429.9 | 0.973476025139542 | 4550.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41523 | 45080.5 | - | 4613.666666666667 | 0.9210753976176216 | 5009 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12944.5 | 17777.5 | - | 1618.125 | 0.728147148160648 | 2222.25 | 在线、无火警、无故障、光源就绪、同步正常 |

