================================================================================================
完成时间：2026-11-19 10:11:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795054144633-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 10:09:35 | 结束：2026-11-19 10:09:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:177 / P3:385 | 50.811 | 175 | 385 | 1.0314723260581213 | 0.958 | 2073.25 | 0.969487958849661 | 2138.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:176 / P3:168 | P2:337 / P3:273 | 56.326 | 157.5 | 337 | 2.5624281444010117 | 0.959 | 1087.25 | 0.3902548456568557 | 2786 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:192 | P2:241 / P3:257 | 52.031 | 176.5 | 257 | 1.1142966948501154 | 0.983 | 1626.25 | 0.8974270538732152 | 1812.125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:225 / P3:337 | 50.3 | 165.5 | 337 | 0.9029256030379206 | 0.951 | 2077.4444444444443 | 1.1075109584172491 | 1875.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:200 / P3:192 | P2:705 / P3:769 | 52.314 | 177 | 769 | 1.0310105580693816 | 0.955 | 2071.875 | 0.9699221721575282 | 2136.125 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:545 / P3:481 | 52.127 | 180 | 545 | 1.552888419941968 | 0.956 | 421.22222222222223 | 0.643961270596229 | 654.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 10:10:07 | 窗口结束：2026-11-19 10:10:26 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 160 | 177 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 920 | 176 | 337 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 948 | 184 | 241 | 192 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 956 | 184 | 225 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 944 | 200 | 705 | 192 | 769 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 956 | 184 | 545 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 177 |
| 1 | P3 | 160 | 160 | 176 | 385 |
| 2 | P2 | 152 | 176 | 176 | 337 |
| 2 | P3 | 144 | 168 | 176 | 273 |
| 3 | P2 | 184 | 184 | 192 | 241 |
| 3 | P3 | 192 | 192 | 192 | 257 |
| 4 | P2 | 160 | 184 | 192 | 225 |
| 4 | P3 | 144 | 168 | 168 | 337 |
| 5 | P2 | 144 | 200 | 200 | 705 |
| 5 | P3 | 136 | 192 | 192 | 769 |
| 6 | P2 | 152 | 184 | 192 | 545 |
| 6 | P3 | 136 | 184 | 184 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 模式切换成功 | 2026-11-19 10:11:33 | 2026-11-19 10:11:33 | 2026-11-19 10:11:33 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 10:11:33 | 2026-11-19 10:11:33 | 2026-11-19 10:11:33 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 10:11:33 | 2026-11-19 10:11:33 | 2026-11-19 10:11:33 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 10:11:33 | 2026-11-19 10:11:33 | 2026-11-19 10:11:33 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-19 10:10:52 | 2026-11-19 10:10:52 | 2026-11-19 10:10:52 | 2026-11-19 10:10:57 | 2026-11-19 10:10:57 | 2026-11-19 10:10:57 | 2026-11-19 10:10:57 | 2026-11-19 10:10:57 | 2026-11-19 10:10:57 | 2026-11-19 10:10:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.676056338028169 | 0.957 | 26.625 | 1.4791666666666667 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.9604663369892532 | 0.933 | 4524.625 | 1.0411609043318184 | 4345.75 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 236 | 1.0314723260581213 | 0.976 | 2073.25 | 0.969487958849661 | 2138.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.7430830039525692 | 0.962 | 31.625 | 1.3457446808510638 | 23.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 2.5624281444010117 | 0.973 | 1087.25 | 0.3902548456568557 | 2786 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 232 | 2.319406674907293 | 0.948 | 505.625 | 0.43114474525687485 | 1172.75 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 196 | 0.708502024291498 | 0.969 | 30.875 | 1.4114285714285715 | 21.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.0628307110067632 | 0.987 | 3567.125 | 0.9408836135839104 | 3791.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 232 | 1.1142966948501154 | 0.99 | 1626.25 | 0.8974270538732152 | 1812.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.7237762237762237 | 0.964 | 31.77777777777778 | 1.3816425120772946 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.2305495864119396 | 0.92 | 3774.5555555555557 | 0.8126450254766404 | 4644.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 236 | 0.9029256030379206 | 0.963 | 2077.4444444444443 | 1.1075109584172491 | 1875.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.6223021582733813 | 0.948 | 34.75 | 1.606936416184971 | 21.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.1249007311663062 | 0.975 | 4564.625 | 0.8889673304445201 | 5134.75 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 236 | 1.0310105580693816 | 0.947 | 2071.875 | 0.9699221721575282 | 2136.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.7489878542510121 | 0.966 | 27.444444444444443 | 1.335135135135135 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 268 | 1.2425938885001167 | 0.94 | 1429 | 0.8047681621926037 | 1775.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 236 | 1.552888419941968 | 0.964 | 421.22222222222223 | 0.643961270596229 | 654.1111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 212.5 | 143.5 | - | 26.625 | 1.4791666666666667 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 252.5 | 188 | - | 31.625 | 1.3457446808510638 | 23.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 246.5 | 175 | - | 30.875 | 1.4114285714285715 | 21.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 285.5 | 207 | - | 31.77777777777778 | 1.3816425120772946 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 278 | 173 | - | 34.75 | 1.606936416184971 | 21.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 247 | 185 | - | 27.444444444444443 | 1.335135135135135 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 36197 | 34765.5 | - | 4524.625 | 1.0411609043318184 | 4345.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 8697.5 | 22288 | - | 1087.25 | 0.3902548456568557 | 2786 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28536.5 | 30330 | - | 3567.125 | 0.9408836135839104 | 3791.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 33971 | 41803 | - | 3774.5555555555557 | 0.8126450254766404 | 4644.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 36516.5 | 41077.5 | - | 4564.625 | 0.8889673304445201 | 5134.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12861 | 15980.5 | - | 1429 | 0.8047681621926037 | 1775.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

