================================================================================================
完成时间：2026-11-19 10:15:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795054375291-27 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 10:13:39 | 结束：2026-11-19 10:13:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:184 | P2:353 / P3:289 | 53.155 | 175 | 353 | 0.808695652173913 | 0.973 | 28.75 | 1.2365591397849462 | 23.25 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:176 / P3:160 | P2:609 / P3:641 | 51.773 | 169.5 | 641 | 0.6042553191489362 | 0.931 | 29.375 | 1.6549295774647887 | 17.75 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:200 / P3:192 | P2:545 / P3:353 | 54.627 | 193 | 545 | 1.1806167400881058 | 0.958 | 1560.625 | 0.8470149253731343 | 1842.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:192 | P2:273 / P3:319 | 53.261 | 183.5 | 319 | 0.9845508982035928 | 0.962 | 1855.5555555555557 | 1.015691521712687 | 1826.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:561 / P3:481 | 51.327 | 157 | 561 | 1.0168589174800355 | 0.942 | 1803.2 | 0.9834205933682374 | 1833.6 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-19 10:13:57 | 窗口结束：2026-11-19 10:14:17 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1048 | 176 | 353 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1068 | 176 | 609 | 160 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1060 | 200 | 545 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1036 | 200 | 273 | 192 | 319 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1084 | 176 | 561 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 192 | 353 |
| 1 | P3 | 160 | 184 | 192 | 289 |
| 2 | P2 | 168 | 176 | 192 | 609 |
| 2 | P3 | 152 | 160 | 160 | 641 |
| 3 | P2 | 200 | 200 | 224 | 545 |
| 3 | P3 | 176 | 192 | 200 | 353 |
| 4 | P2 | 192 | 200 | 224 | 273 |
| 4 | P3 | 192 | 192 | 216 | 319 |
| 5 | P2 | 144 | 176 | 192 | 561 |
| 5 | P3 | 152 | 168 | 184 | 481 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 模式切换成功 | 2026-11-19 10:15:23 | 2026-11-19 10:15:23 | 2026-11-19 10:15:24 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 10:15:24 | 2026-11-19 10:15:24 | 2026-11-19 10:15:24 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 10:15:23 | 2026-11-19 10:15:23 | 2026-11-19 10:15:23 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 10:15:23 | 2026-11-19 10:15:23 | 2026-11-19 10:15:23 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 10:15:23 | 2026-11-19 10:15:23 | 2026-11-19 10:15:23 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 236 | 0.808695652173913 | 0.973 | 28.75 | 1.2365591397849462 | 23.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 216 | 0.6042553191489362 | 0.938 | 29.375 | 1.6549295774647887 | 17.75 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 352 | 1.7339322736696614 | 0.906 | 1627.875 | 0.5767237943403747 | 2822.625 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 348 | 2.399419026870007 | 0.952 | 516.375 | 0.4167675544794189 | 1239 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 228 | 0.7729468599033816 | 0.957 | 23 | 1.29375 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 368 | 1.2125926198989936 | 0.939 | 3014.1111111111113 | 0.8246792728157111 | 3654.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 352 | 1.1806167400881058 | 0.977 | 1560.625 | 0.8470149253731343 | 1842.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 228 | 0.8022388059701493 | 0.966 | 29.77777777777778 | 1.2465116279069768 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 376 | 0.9931774373541645 | 0.953 | 4380.888888888889 | 1.006869429760719 | 4351 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 340 | 0.9845508982035928 | 0.968 | 1855.5555555555557 | 1.015691521712687 | 1826.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 220 | 0.6757679180887372 | 0.969 | 36.625 | 1.47979797979798 | 24.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 360 | 0.9664139695355223 | 0.89 | 4734.111111111111 | 1.0347532543229065 | 4575.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 352 | 1.0168589174800355 | 0.971 | 1803.2 | 0.9834205933682374 | 1833.6 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 230 | 186 | - | 28.75 | 1.2365591397849462 | 23.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 235 | 142 | - | 29.375 | 1.6549295774647887 | 17.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 207 | 159.5 | - | 23 | 1.29375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 268 | 214.5 | - | 29.77777777777778 | 1.2465116279069768 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 292.5 | 198 | - | 36.625 | 1.47979797979798 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13023 | 22580.5 | - | 1627.875 | 0.5767237943403747 | 2822.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27127 | 32893.5 | - | 3014.1111111111113 | 0.8246792728157111 | 3654.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39428 | 39158.5 | - | 4380.888888888889 | 1.006869429760719 | 4351 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42606.5 | 41175.5 | - | 4734.111111111111 | 1.0347532543229065 | 4575.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

