================================================================================================
完成时间：2026-11-19 10:20:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795054672592-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 10:18:36 | 结束：2026-11-19 10:18:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | B类合格 | P2:200 / P3:200 | P2:641 / P3:657 | 56.016 | 190.5 | 657 | 2.0970533208606175 | 0.945 | 534.5 | 0.4768595962975354 | 1120.875 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:321 / P3:337 | 48.157 | 151 | 337 | 1.3328261696462533 | 0.953 | 1051.6 | 0.7502853881278538 | 1401.6 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:321 / P3:417 | 50.832 | 173 | 417 | 1.0553732069049355 | 0.961 | 914 | 0.9475321085065945 | 964.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:721 / P3:657 | 50.4 | 181 | 721 | 0.9928720254413861 | 0.944 | 1072.8235294117646 | 1.007179147338193 | 1065.1764705882354 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:192 / P3:176 | P2:641 / P3:545 | 48.415 | 168 | 641 | 0.573943661971831 | 0.939 | 16.705882352941178 | 1.7423312883435582 | 9.588235294117647 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 10:18:55 | 窗口结束：2026-11-19 10:19:15 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 1048 | 200 | 641 | 200 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1052 | 160 | 321 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1040 | 168 | 321 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1064 | 176 | 721 | 176 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1028 | 192 | 641 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 176 | 200 | 200 | 641 |
| 2 | P3 | 176 | 200 | 216 | 657 |
| 3 | P2 | 136 | 160 | 160 | 321 |
| 3 | P3 | 120 | 160 | 160 | 337 |
| 4 | P2 | 168 | 168 | 200 | 321 |
| 4 | P3 | 152 | 184 | 192 | 417 |
| 5 | P2 | 168 | 176 | 200 | 721 |
| 5 | P3 | 152 | 176 | 184 | 657 |
| 6 | P2 | 144 | 192 | 192 | 641 |
| 6 | P3 | 120 | 176 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 10:20:15 | 2026-11-19 10:20:15 | 2026-11-19 10:20:15 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 10:20:20 | 2026-11-19 10:20:20 | 2026-11-19 10:20:20 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 10:20:20 | 2026-11-19 10:20:20 | 2026-11-19 10:20:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 10:20:20 | 2026-11-19 10:20:20 | 2026-11-19 10:20:20 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 10:20:20 | 2026-11-19 10:20:20 | 2026-11-19 10:20:20 | - | - | - | - | - | - | - | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 216 | 1.015075376884422 | 0.957 | 24.875 | 0.9851485148514851 | 25.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 316 | 1.6109322233566323 | 0.912 | 1591.625 | 0.6207585803432137 | 2564 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 284 | 2.0970533208606175 | 0.97 | 534.5 | 0.4768595962975354 | 1120.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 0.716 | 0.972 | 27.77777777777778 | 1.3966480446927374 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 328 | 1.268003758016421 | 0.938 | 2448.1 | 0.7886411957992397 | 3104.2 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 284 | 1.3328261696462533 | 0.954 | 1051.6 | 0.7502853881278538 | 1401.6 | 合格 | 指标正常 |
| 热源检测 | 4 | 220 | 0.6991150442477876 | 0.962 | 19.941176470588236 | 1.4303797468354431 | 13.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 324 | 1.0105741236753232 | 0.947 | 2044.5238095238096 | 0.9895365184724239 | 2066.1428571428573 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 280 | 1.0553732069049355 | 0.973 | 914 | 0.9475321085065945 | 964.6111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.8154506437768241 | 0.949 | 14.5625 | 1.2263157894736842 | 11.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 320 | 0.9941157240928408 | 0.934 | 2339.235294117647 | 1.0059191055573824 | 2325.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 280 | 0.9928720254413861 | 0.949 | 1072.8235294117646 | 1.007179147338193 | 1065.1764705882354 | 合格 | 指标正常 |
| 热源检测 | 6 | 232 | 0.573943661971831 | 0.949 | 16.705882352941178 | 1.7423312883435582 | 9.588235294117647 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 324 | 1.3329461544843608 | 0.904 | 709 | 0.7502178513631271 | 945.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 284 | 2.0066711140760507 | 0.968 | 176.35294117647058 | 0.49833776595744683 | 353.88235294117646 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 199 | 201.5 | - | 24.875 | 0.9851485148514851 | 25.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 250 | 179 | - | 27.77777777777778 | 1.3966480446927374 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 339 | 237 | - | 19.941176470588236 | 1.4303797468354431 | 13.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 232.5 | 190 | - | 14.5625 | 1.2263157894736842 | 11.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 283.5 | 163 | - | 16.705882352941178 | 1.7423312883435582 | 9.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12732.5 | 20512 | - | 1591.625 | 0.6207585803432137 | 2564 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 24481 | 31041.5 | - | 2448.1 | 0.7886411957992397 | 3104.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 20.5 | 42935 | 43389 | - | 2044.5238095238096 | 0.9895365184724239 | 2066.1428571428573 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 39767 | 39533 | - | 2339.235294117647 | 1.0059191055573824 | 2325.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12053 | 16065.5 | - | 709 | 0.7502178513631271 | 945.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

