================================================================================================
完成时间：2026-11-19 10:28:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795055145739-33 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 1 / B 3 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 10:26:29 | 结束：2026-11-19 10:26:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:241 / P3:449 | 53.116 | 168 | 449 | 2.0840522008405222 | 0.957 | 565.125 | 0.4798344300573127 | 1177.75 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:465 / P3:433 | 49.653 | 169 | 465 | 1.2497519020840224 | 0.954 | 1209.2 | 0.8001588141874008 | 1511.2 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:184 | P2:545 / P3:785 | 52.38 | 171 | 785 | 0.5317460317460317 | 0.939 | 42 | 1.8805970149253732 | 22.333333333333332 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:208 / P3:208 | P2:497 / P3:417 | 54.5 | 190 | 497 | 1.011181121818631 | 0.957 | 1618.8 | 0.9889425132873114 | 1636.9 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | B类合格 | P2:208 / P3:192 | P2:481 / P3:609 | 54.451 | 192.5 | 609 | 1.843376918703809 | 0.961 | 439.75 | 0.5424826522744796 | 810.625 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-19 10:26:48 | 窗口结束：2026-11-19 10:27:08 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 1132 | 168 | 241 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1092 | 168 | 465 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1064 | 168 | 545 | 184 | 785 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1104 | 208 | 497 | 208 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1128 | 208 | 481 | 192 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 168 | 168 | 241 |
| 2 | P3 | 160 | 168 | 168 | 449 |
| 3 | P2 | 152 | 168 | 184 | 465 |
| 3 | P3 | 152 | 160 | 200 | 433 |
| 4 | P2 | 160 | 168 | 184 | 545 |
| 4 | P3 | 168 | 184 | 200 | 785 |
| 5 | P2 | 192 | 208 | 208 | 497 |
| 5 | P3 | 192 | 208 | 208 | 417 |
| 6 | P2 | 160 | 208 | 208 | 481 |
| 6 | P3 | 160 | 192 | 192 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 测试就绪 | 2026-11-19 10:27:33 | 2026-11-19 10:27:33 | 2026-11-19 10:27:33 | 2026-11-19 10:27:38 | 2026-11-19 10:27:38 | 2026-11-19 10:27:38 | 2026-11-19 10:27:38 | 2026-11-19 10:27:38 | 2026-11-19 10:27:38 | 2026-11-19 10:27:38 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 10:28:14 | 2026-11-19 10:28:14 | 2026-11-19 10:28:14 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 10:28:14 | 2026-11-19 10:28:14 | 2026-11-19 10:28:14 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 10:28:14 | 2026-11-19 10:28:14 | 2026-11-19 10:28:14 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 10:28:14 | 2026-11-19 10:28:14 | 2026-11-19 10:28:14 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 208 | 0.6824034334763949 | 0.974 | 29.125 | 1.4654088050314464 | 19.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 300 | 1.6062365111259953 | 0.929 | 1679.625 | 0.6225733215957003 | 2697.875 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 260 | 2.0840522008405222 | 0.975 | 565.125 | 0.4798344300573127 | 1177.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 228 | 0.7811320754716982 | 0.967 | 29.444444444444443 | 1.2801932367149758 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 300 | 1.237220385886694 | 0.927 | 2890.8888888888887 | 0.8082634358496428 | 3576.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 260 | 1.2497519020840224 | 0.969 | 1209.2 | 0.8001588141874008 | 1511.2 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 0.5317460317460317 | 0.938 | 42 | 1.8805970149253732 | 22.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 304 | 1.082118635489422 | 0.911 | 4390.666666666667 | 0.9241130937068824 | 4751.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 264 | 1.0349231025484427 | 0.967 | 2001.2222222222222 | 0.9662553648068669 | 2071.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.8619402985074627 | 0.949 | 29.77777777777778 | 1.1601731601731602 | 25.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 308 | 1.000550522996847 | 0.951 | 4440.222222222223 | 0.9994497799119648 | 4442.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 260 | 1.011181121818631 | 0.973 | 1618.8 | 0.9889425132873114 | 1636.9 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.6814516129032258 | 0.969 | 31 | 1.467455621301775 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 304 | 1.279014871351011 | 0.946 | 1588.625 | 0.7818517379267917 | 2031.875 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 256 | 1.843376918703809 | 0.971 | 439.75 | 0.5424826522744796 | 810.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 233 | 159 | - | 29.125 | 1.4654088050314464 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 264.5 | 207 | - | 29.444444444444443 | 1.2801932367149758 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 378 | 201 | - | 42 | 1.8805970149253732 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 267.5 | 231 | - | 29.77777777777778 | 1.1601731601731602 | 25.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 248 | 168.5 | - | 31 | 1.467455621301775 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13437 | 21582.5 | - | 1679.625 | 0.6225733215957003 | 2697.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26017.5 | 32190 | - | 2890.8888888888887 | 0.8082634358496428 | 3576.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39515.5 | 42761 | - | 4390.666666666667 | 0.9241130937068824 | 4751.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 39961.5 | 39984 | - | 4440.222222222223 | 0.9994497799119648 | 4442.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12709 | 16255 | - | 1588.625 | 0.7818517379267917 | 2031.875 | 在线、无火警、无故障、光源就绪、同步正常 |

