================================================================================================
完成时间：2026-11-19 10:32:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795055388428-35 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.4秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 10:30:20 | 结束：2026-11-19 10:30:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:241 / P3:449 | 51.223 | 158.5 | 449 | 0.9913527600094765 | 0.966 | 2110.5 | 1.0087226669853029 | 2092.25 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:176 | P2:465 / P3:385 | 54.338 | 176 | 465 | 2.034492123845736 | 0.952 | 230.125 | 0.49152316112668537 | 468.1875 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:192 | P2:369 / P3:545 | 54.665 | 190.5 | 545 | 1.1668559447890277 | 0.972 | 1144.7 | 0.8570038182226548 | 1335.7 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:481 / P3:417 | 52.85 | 179 | 481 | 1.0198346116970278 | 0.961 | 2086 | 0.9805511487161408 | 2127.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:176 | P2:465 / P3:481 | 58.931 | 205.5 | 481 | 0.748792270531401 | 0.909 | 1327.235294117647 | 1.335483870967742 | 993.8235294117648 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | B类合格 | P2:208 / P3:192 | P2:353 / P3:353 | 54.451 | 200 | 353 | 1.9504029758214507 | 0.978 | 322.6 | 0.5127145581691036 | 629.2 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-19 10:30:51 | 窗口结束：2026-11-19 10:31:11 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 964 | 160 | 241 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 924 | 192 | 465 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 920 | 184 | 369 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 964 | 184 | 481 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 960 | 208 | 465 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 972 | 208 | 353 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 168 | 241 |
| 1 | P3 | 144 | 160 | 176 | 449 |
| 2 | P2 | 152 | 192 | 200 | 465 |
| 2 | P3 | 160 | 176 | 192 | 385 |
| 3 | P2 | 184 | 184 | 184 | 369 |
| 3 | P3 | 192 | 192 | 192 | 545 |
| 4 | P2 | 160 | 184 | 200 | 481 |
| 4 | P3 | 160 | 192 | 208 | 417 |
| 5 | P2 | 208 | 208 | 208 | 465 |
| 5 | P3 | 176 | 176 | 184 | 481 |
| 6 | P2 | 168 | 208 | 216 | 353 |
| 6 | P3 | 152 | 192 | 200 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 10:31:36 | 2026-11-19 10:31:36 | 2026-11-19 10:31:36 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 10:31:36 | 2026-11-19 10:31:36 | 2026-11-19 10:31:36 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 2026-11-19 10:31:41 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 10:32:16 | 2026-11-19 10:32:16 | 2026-11-19 10:32:16 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 10:32:16 | 2026-11-19 10:32:16 | 2026-11-19 10:32:16 | - | - | - | - | - | - | - | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 模式切换成功 | 2026-11-19 10:32:16 | 2026-11-19 10:32:16 | 2026-11-19 10:32:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7321428571428571 | 0.959 | 28 | 1.3658536585365855 | 20.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 264 | 0.9995376672745486 | 0.956 | 4866.625 | 1.0004625465758705 | 4864.375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 0.9913527600094765 | 0.984 | 2110.5 | 1.0087226669853029 | 2092.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.8458498023715415 | 0.973 | 28.11111111111111 | 1.1822429906542056 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 260 | 1.4949190816710576 | 0.936 | 1476.111111111111 | 0.668932527693857 | 2206.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 2.034492123845736 | 0.957 | 230.125 | 0.49152316112668537 | 468.1875 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.7439024390243902 | 0.934 | 27.333333333333332 | 1.3442622950819672 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.1503615564142786 | 0.994 | 3267.125 | 0.8692919147237835 | 3758.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 208 | 1.1668559447890277 | 0.981 | 1144.7 | 0.8570038182226548 | 1335.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.8260869565217391 | 0.982 | 31.625 | 1.2105263157894737 | 26.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9105983954213297 | 0.92 | 4892.25 | 1.0981789612503157 | 4454.875 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 1.0198346116970278 | 0.975 | 2086 | 0.9805511487161408 | 2127.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.7344827586206897 | 0.946 | 32.22222222222222 | 1.3615023474178405 | 23.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.0450984718927567 | 0.835 | 4028.222222222222 | 0.9568476338779065 | 4209.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 208 | 0.748792270531401 | 0.93 | 1327.235294117647 | 1.335483870967742 | 993.8235294117648 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.8157894736842105 | 0.981 | 34.2 | 1.2258064516129032 | 27.9 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.5644993866188543 | 0.98 | 1059.7 | 0.63918209783461 | 1657.9 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 212 | 1.9504029758214507 | 0.972 | 322.6 | 0.5127145581691036 | 629.2 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 224 | 163.5 | - | 28 | 1.3658536585365855 | 20.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 253 | 214 | - | 28.11111111111111 | 1.1822429906542056 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 246 | 183 | - | 27.333333333333332 | 1.3442622950819672 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 252.5 | 208.5 | - | 31.625 | 1.2105263157894737 | 26.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 290 | 212.5 | - | 32.22222222222222 | 1.3615023474178405 | 23.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 342 | 278.5 | - | 34.2 | 1.2258064516129032 | 27.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41041 | 41037.5 | - | 5130.125 | 1.000073102977728 | 5129.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14248.5 | 21928 | - | 1583.2222222222222 | 0.6498084640642101 | 2436.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 26436.5 | 30301.5 | - | 3304.625 | 0.8724506633225529 | 3787.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 41208.5 | 36616.5 | - | 5151.125 | 1.1254062320779965 | 4577.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 37881.5 | 39580 | - | 4209.111111111111 | 0.9570995452248611 | 4397.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 11266 | 18556 | - | 1126.6 | 0.6071351584393189 | 1855.6 | 在线、无火警、无故障、光源就绪、同步正常 |

