================================================================================================
完成时间：2026-11-19 10:36:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795055659557-37 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 10:35:03 | 结束：2026-11-19 10:35:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:240 / P3:192 | P2:449 / P3:449 | 62.025 | 228.5 | 449 | 0.6751824817518248 | 0.949 | 27.4 | 1.481081081081081 | 18.5 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:144 / P3:128 | P2:369 / P3:337 | 38.132 | 127.5 | 369 | 0.9525498433249544 | 0.749 | 3226.777777777778 | 1.0498138307486535 | 3073.6666666666665 | 0 | 一致性低于下限 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:673 / P3:593 | 52.955 | 179 | 673 | 0.9694272445820433 | 0.938 | 2261 | 1.0315369261477045 | 2191.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:200 | P2:433 / P3:369 | 57.405 | 192 | 433 | 0.9707460619698806 | 0.954 | 1925.6666666666667 | 1.030135520684736 | 1869.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:241 / P3:241 | 50.385 | 162.5 | 241 | 1.7254393546528377 | 0.959 | 204.1764705882353 | 0.5795625313073969 | 352.29411764705884 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 10:35:21 | 窗口结束：2026-11-19 10:35:41 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1088 | 240 | 449 | 192 | 449 | 不合格 | 噪声波动值超过上限 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1060 | 144 | 369 | 128 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1080 | 184 | 673 | 192 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1076 | 184 | 433 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1064 | 160 | 241 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 240 | 240 | 240 | 449 |
| 1 | P3 | 176 | 192 | 192 | 449 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 120 | 144 | 168 | 369 |
| 3 | P3 | 120 | 128 | 144 | 337 |
| 4 | P2 | 168 | 184 | 216 | 673 |
| 4 | P3 | 160 | 192 | 200 | 593 |
| 5 | P2 | 184 | 184 | 224 | 433 |
| 5 | P3 | 168 | 200 | 224 | 369 |
| 6 | P2 | 136 | 160 | 168 | 241 |
| 6 | P3 | 144 | 160 | 168 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 10:36:48 | 2026-11-19 10:36:48 | 2026-11-19 10:36:48 | - | - | - | - | - | - | - | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 模式切换成功 | 2026-11-19 10:36:47 | 2026-11-19 10:36:47 | 2026-11-19 10:36:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 10:36:47 | 2026-11-19 10:36:47 | 2026-11-19 10:36:47 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 10:36:47 | 2026-11-19 10:36:47 | 2026-11-19 10:36:47 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 10:36:47 | 2026-11-19 10:36:47 | 2026-11-19 10:36:47 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 0.6751824817518248 | 0.949 | 27.4 | 1.481081081081081 | 18.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 228 | 0.7729468599033816 | 0.891 | 23 | 1.29375 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 312 | 0.9525498433249544 | 0.626 | 3226.777777777778 | 1.0498138307486535 | 3073.6666666666665 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 292 | 0.9460086865358694 | 0.768 | 1483.7777777777778 | 1.0570727459827436 | 1403.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 224 | 0.756198347107438 | 0.95 | 26.88888888888889 | 1.3224043715846994 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 332 | 0.9865464185723842 | 0.931 | 4484.555555555556 | 1.013637048570998 | 4424.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 300 | 0.9694272445820433 | 0.937 | 2261 | 1.0315369261477045 | 2191.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 228 | 0.6724137931034483 | 0.972 | 17.058823529411764 | 1.4871794871794872 | 11.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 316 | 0.968489775806849 | 0.94 | 2255 | 1.0325354226552363 | 2183.9444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 288 | 0.9707460619698806 | 0.953 | 1925.6666666666667 | 1.030135520684736 | 1869.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 224 | 0.7050847457627119 | 0.964 | 17.352941176470587 | 1.4182692307692308 | 12.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 336 | 1.2891313470415442 | 0.949 | 700.8823529411765 | 0.7757161458333334 | 903.5294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 296 | 1.7254393546528377 | 0.966 | 204.1764705882353 | 0.5795625313073969 | 352.29411764705884 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 273.5 | 185 | - | 27.4 | 1.481081081081081 | 18.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 207 | 159.5 | - | 23 | 1.29375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 241.5 | 183 | - | 26.88888888888889 | 1.3224043715846994 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 290 | 195 | - | 17.058823529411764 | 1.4871794871794872 | 11.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 294.5 | 207.5 | - | 17.352941176470587 | 1.4182692307692308 | 12.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 29040.5 | 27662.5 | - | 3226.777777777778 | 1.0498138307486535 | 3073.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40360.5 | 39817.5 | - | 4484.555555555556 | 1.013637048570998 | 4424.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 40589.5 | 39311 | - | 2255 | 1.0325354226552363 | 2183.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11915 | 15359.5 | - | 700.8823529411765 | 0.7757161458333334 | 903.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

