================================================================================================
完成时间：2026-11-19 10:40:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795055898856-39 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 10:38:50 | 结束：2026-11-19 10:38:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:225 / P3:241 | 53.516 | 182 | 241 | 1.008351596280282 | 0.959 | 1875.888888888889 | 0.9917175751879699 | 1891.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:160 / P3:160 | P2:305 / P3:481 | 52.149 | 185 | 481 | 2.075833333333333 | 0.924 | 450 | 0.48173424327579284 | 934.125 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:208 / P3:200 | P2:625 / P3:657 | 55.615 | 189 | 657 | 1.2556143727943536 | 0.95 | 1385.3333333333333 | 0.7964228680932609 | 1739.4444444444443 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | B类合格 | P2:192 / P3:208 | P2:513 / P3:673 | 56.722 | 196.5 | 673 | 0.9925124305352442 | 0.971 | 1709.5 | 1.0075440561089173 | 1696.7 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:449 / P3:497 | 52.431 | 161.5 | 497 | 1.011623246492986 | 0.956 | 1027.3529411764705 | 0.9885103011093502 | 1039.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:232 / P3:208 | P2:353 / P3:593 | 53.53 | 206.5 | 593 | 1.9619548407052274 | 0.954 | 359.22222222222223 | 0.5096957275737033 | 704.7777777777778 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-19 10:39:21 | 窗口结束：2026-11-19 10:39:41 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 988 | 176 | 225 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1008 | 160 | 305 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1016 | 208 | 625 | 200 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1004 | 192 | 513 | 208 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1012 | 160 | 449 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 988 | 232 | 353 | 208 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 225 |
| 1 | P3 | 160 | 168 | 176 | 241 |
| 2 | P2 | 160 | 160 | 176 | 305 |
| 2 | P3 | 152 | 160 | 168 | 481 |
| 3 | P2 | 144 | 208 | 216 | 625 |
| 3 | P3 | 144 | 200 | 200 | 657 |
| 4 | P2 | 184 | 192 | 208 | 513 |
| 4 | P3 | 200 | 208 | 224 | 673 |
| 5 | P2 | 160 | 160 | 184 | 449 |
| 5 | P3 | 144 | 160 | 176 | 497 |
| 6 | P2 | 168 | 232 | 232 | 353 |
| 6 | P3 | 160 | 208 | 208 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 10:40:47 | 2026-11-19 10:40:47 | 2026-11-19 10:40:47 | - | - | - | - | - | - | - | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 测试就绪 | 2026-11-19 10:40:06 | 2026-11-19 10:40:06 | 2026-11-19 10:40:06 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 10:40:06 | 2026-11-19 10:40:06 | 2026-11-19 10:40:06 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 10:40:06 | 2026-11-19 10:40:06 | 2026-11-19 10:40:06 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 10:40:06 | 2026-11-19 10:40:06 | 2026-11-19 10:40:06 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 2026-11-19 10:40:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7892376681614349 | 0.964 | 22.3 | 1.2670454545454546 | 17.6 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 260 | 1.0086204691376972 | 0.939 | 4343.666666666667 | 0.9914532082170936 | 4381.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 220 | 1.008351596280282 | 0.977 | 1875.888888888889 | 0.9917175751879699 | 1891.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.0336538461538463 | 0.924 | 26 | 0.9674418604651163 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 260 | 1.4045836870128867 | 0.902 | 1619.875 | 0.7119547302494231 | 2275.25 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 220 | 2.075833333333333 | 0.948 | 450 | 0.48173424327579284 | 934.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.7296296296296296 | 0.963 | 30 | 1.3705583756345177 | 21.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 256 | 1.2216202364827764 | 0.921 | 3035.222222222222 | 0.8185849989511852 | 3707.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 220 | 1.2556143727943536 | 0.969 | 1385.3333333333333 | 0.7964228680932609 | 1739.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.9296875 | 0.984 | 32 | 1.0756302521008403 | 29.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 248 | 1.0009449181839134 | 0.942 | 5423.75 | 0.9990559738435679 | 5428.875 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 220 | 0.9925124305352442 | 0.987 | 1709.5 | 1.0075440561089173 | 1696.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.7580645161290323 | 0.968 | 14.588235294117647 | 1.3191489361702127 | 11.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 256 | 0.9987818892208687 | 0.935 | 2417.222222222222 | 1.0012195963826311 | 2414.277777777778 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 224 | 1.011623246492986 | 0.967 | 1027.3529411764705 | 0.9885103011093502 | 1039.2941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7300380228136882 | 0.961 | 29.22222222222222 | 1.3697916666666667 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 256 | 1.4141034603285565 | 0.931 | 1271.5555555555557 | 0.7071618364950875 | 1798.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 220 | 1.9619548407052274 | 0.972 | 359.22222222222223 | 0.5096957275737033 | 704.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 222.5 | 176 | - | 22.3 | 1.2670454545454546 | 17.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 208 | 214.5 | - | 26 | 0.9674418604651163 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 269.5 | 196.5 | - | 30 | 1.3705583756345177 | 21.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 256 | 237.5 | - | 32 | 1.0756302521008403 | 29.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 247.5 | 187.5 | - | 14.588235294117647 | 1.3191489361702127 | 11.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 262.5 | 192 | - | 29.22222222222222 | 1.3697916666666667 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39092.5 | 39430 | - | 4343.666666666667 | 0.9914532082170936 | 4381.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12958.5 | 18202 | - | 1619.875 | 0.7119547302494231 | 2275.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27317 | 33370.5 | - | 3035.222222222222 | 0.8185849989511852 | 3707.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43390 | 43431 | - | 5423.75 | 0.9990559738435679 | 5428.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 43510 | 43457 | - | 2417.222222222222 | 1.0012195963826311 | 2414.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11444 | 16183 | - | 1271.5555555555557 | 0.7071618364950875 | 1798.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

