================================================================================================
完成时间：2026-11-19 10:44:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795056123457-41 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 10:42:35 | 结束：2026-11-19 10:42:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:529 / P3:513 | 49.12 | 177 | 529 | 0.9814737282813482 | 0.957 | 2388.5 | 1.018875973125733 | 2344.25 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:417 / P3:577 | 50.993 | 164.5 | 577 | 1.931847406772396 | 0.948 | 466.6 | 0.5176392278677613 | 901.4 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:529 / P3:625 | 52.815 | 169 | 625 | 1.054996743613865 | 0.958 | 1535.4444444444443 | 0.9478702242952192 | 1619.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:513 / P3:529 | 51.231 | 181.5 | 529 | 0.99805222152032 | 0.958 | 2110.6666666666665 | 1.001951579724669 | 2106.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:184 / P3:168 | P2:369 / P3:785 | 62.336 | 191.5 | 785 | 0.9693800212217675 | 0.908 | 1099.5 | 1.0315871774824081 | 1065.8333333333333 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:593 / P3:497 | 52.121 | 162 | 593 | 1.4901960784313726 | 0.961 | 487.3333333333333 | 0.6710526315789473 | 726.2222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 10:43:05 | 窗口结束：2026-11-19 10:43:25 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 184 | 529 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 920 | 184 | 417 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 964 | 176 | 529 | 168 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 176 | 513 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 184 | 369 | 168 | 785 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 936 | 160 | 593 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 200 | 529 |
| 1 | P3 | 144 | 192 | 192 | 513 |
| 2 | P2 | 136 | 184 | 192 | 417 |
| 2 | P3 | 144 | 176 | 200 | 577 |
| 3 | P2 | 176 | 176 | 192 | 529 |
| 3 | P3 | 168 | 168 | 192 | 625 |
| 4 | P2 | 136 | 176 | 192 | 513 |
| 4 | P3 | 128 | 184 | 184 | 529 |
| 5 | P2 | 152 | 184 | 192 | 369 |
| 5 | P3 | 160 | 168 | 184 | 785 |
| 6 | P2 | 152 | 160 | 184 | 593 |
| 6 | P3 | 160 | 168 | 192 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 测试就绪 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:51 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 2026-11-19 10:43:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.0047619047619047 | 0.951 | - | 0.995260663507109 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 240 | 0.9958310816027175 | 0.953 | 4857.375 | 1.0041863710365144 | 4837.125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 224 | 0.9814737282813482 | 0.965 | 2388.5 | 1.018875973125733 | 2344.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.758364312267658 | 0.95 | 33.625 | 1.3186274509803921 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 240 | 1.5741660201706749 | 0.932 | 1432.2222222222222 | 0.6352570104972648 | 2254.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 224 | 1.931847406772396 | 0.963 | 466.6 | 0.5176392278677613 | 901.4 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.7272727272727273 | 0.961 | 26.88888888888889 | 1.375 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.03886925795053 | 0.967 | 3042.25 | 0.9625850340136054 | 3160.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 228 | 1.054996743613865 | 0.949 | 1535.4444444444443 | 0.9478702242952192 | 1619.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.75 | 0.956 | 29.333333333333332 | 1.3333333333333333 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 244 | 1.0127540945522129 | 0.937 | 4304.5 | 0.9874065238335551 | 4359.4 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 232 | 0.99805222152032 | 0.98 | 2110.6666666666665 | 1.001951579724669 | 2106.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.6335877862595419 | 0.949 | 14.555555555555555 | 1.5783132530120483 | 9.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 240 | 0.9784383888430132 | 0.832 | 2422 | 1.0220367591897974 | 2369.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 224 | 0.9693800212217675 | 0.941 | 1099.5 | 1.0315871774824081 | 1065.8333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.8049645390070922 | 0.957 | 31.333333333333332 | 1.2422907488986785 | 25.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 244 | 1.2605742013748484 | 0.966 | 1373.888888888889 | 0.7932892795278116 | 1731.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 224 | 1.4901960784313726 | 0.961 | 487.3333333333333 | 0.6710526315789473 | 726.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 210 | 211 | - | - | 0.995260663507109 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 268.5 | 203.5 | - | 33.625 | 1.3186274509803921 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 241.5 | 175.5 | - | 26.88888888888889 | 1.375 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 263.5 | 197.5 | - | 29.333333333333332 | 1.3333333333333333 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 261.5 | 166 | - | 14.555555555555555 | 1.5783132530120483 | 9.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 281.5 | 226.5 | - | 31.333333333333332 | 1.2422907488986785 | 25.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 38859 | 38696.5 | - | 4857.375 | 1.0041863710365144 | 4837.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12890 | 20291 | - | 1432.2222222222222 | 0.6352570104972648 | 2254.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 24338 | 25283.5 | - | 3042.25 | 0.9625850340136054 | 3160.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43044.5 | 43594 | - | 4304.5 | 0.9874065238335551 | 4359.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 43595.5 | 42656 | - | 2422 | 1.0220367591897974 | 2369.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12365 | 15587 | - | 1373.888888888889 | 0.7932892795278116 | 1731.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

