================================================================================================
完成时间：2026-11-19 11:08:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795057530359-54 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 3 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 11:06:01 | 结束：2026-11-19 11:06:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:200 / P3:208 | P2:449 / P3:337 | 54.572 | 192 | 449 | 0.9944510035419126 | 0.962 | 2117.5 | 1.0055799596343347 | 2105.75 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | B类合格 | P2:160 / P3:168 | P2:417 / P3:417 | 53.752 | 168 | 417 | 2.1661950090043733 | 0.957 | 242.9375 | 0.4616389548693587 | 526.25 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:184 / P3:184 | P2:737 / P3:577 | 54.817 | 182 | 737 | 0.5954692556634305 | 0.967 | 34.333333333333336 | 1.6793478260869565 | 20.444444444444443 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:577 / P3:625 | 52.401 | 188 | 625 | 1.0059397788755586 | 0.957 | 1700.4 | 0.9940952937737504 | 1710.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:184 / P3:184 | P2:545 / P3:577 | 51.425 | 168 | 577 | 0.5634674922600619 | 0.949 | 35.888888888888886 | 1.7747252747252746 | 20.22222222222222 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:168 / P3:184 | P2:225 / P3:209 | 50.834 | 179 | 225 | 2.0573417301955583 | 0.957 | 335.22222222222223 | 0.4860641211535363 | 689.6666666666666 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 11:06:32 | 窗口结束：2026-11-19 11:06:52 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 200 | 449 | 208 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 160 | 417 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 184 | 737 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 192 | 577 | 184 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 184 | 545 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 168 | 225 | 184 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 200 | 224 | 449 |
| 1 | P3 | 168 | 208 | 224 | 337 |
| 2 | P2 | 144 | 160 | 184 | 417 |
| 2 | P3 | 152 | 168 | 176 | 417 |
| 3 | P2 | 160 | 184 | 208 | 737 |
| 3 | P3 | 168 | 184 | 208 | 577 |
| 4 | P2 | 152 | 192 | 192 | 577 |
| 4 | P3 | 144 | 184 | 184 | 625 |
| 5 | P2 | 160 | 184 | 208 | 545 |
| 5 | P3 | 160 | 184 | 200 | 577 |
| 6 | P2 | 136 | 168 | 184 | 225 |
| 6 | P3 | 144 | 184 | 184 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 11:07:18 | 2026-11-19 11:07:18 | 2026-11-19 11:07:18 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 11:07:17 | 2026-11-19 11:07:17 | 2026-11-19 11:07:17 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 11:07:18 | 2026-11-19 11:07:18 | 2026-11-19 11:07:18 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 11:07:18 | 2026-11-19 11:07:18 | 2026-11-19 11:07:18 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 11:07:18 | 2026-11-19 11:07:18 | 2026-11-19 11:07:18 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 11:07:17 | 2026-11-19 11:07:17 | 2026-11-19 11:07:17 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 2026-11-19 11:07:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.6986301369863014 | 0.95 | 27.375 | 1.4313725490196079 | 19.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9832458421233381 | 0.964 | 5095.75 | 1.0170396427413118 | 5010.375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.9944510035419126 | 0.974 | 2117.5 | 1.0055799596343347 | 2105.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.7644444444444445 | 0.967 | 28.125 | 1.308139534883721 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.5498588200326944 | 0.936 | 1345.8 | 0.6452200594496117 | 2085.8 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.1661950090043733 | 0.967 | 242.9375 | 0.4616389548693587 | 526.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.5954692556634305 | 0.977 | 34.333333333333336 | 1.6793478260869565 | 20.444444444444443 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 176 | 1.1128070679500073 | 0.945 | 3093.777777777778 | 0.8986283685654349 | 3442.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.1539781992961977 | 0.98 | 1165.1 | 0.866567497210859 | 1344.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.6785714285714286 | 0.964 | 31.11111111111111 | 1.4736842105263157 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.0773112827560063 | 0.941 | 4689.555555555556 | 0.9282368206910202 | 5052.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1.0059397788755586 | 0.966 | 1700.4 | 0.9940952937737504 | 1710.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.5634674922600619 | 0.97 | 35.888888888888886 | 1.7747252747252746 | 20.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 172 | 0.9869795927908553 | 0.902 | 4277.9 | 1.0131921746956563 | 4222.2 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.027050395256917 | 0.969 | 1619.2 | 0.9736620565243536 | 1663 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.8048780487804879 | 0.969 | 27.333333333333332 | 1.2424242424242424 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.5221394492341174 | 0.933 | 1327.4444444444443 | 0.6569700302447071 | 2020.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 2.0573417301955583 | 0.97 | 335.22222222222223 | 0.4860641211535363 | 689.6666666666666 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 218.5 | 153 | - | 27.375 | 1.4313725490196079 | 19.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 225 | 172 | - | 28.125 | 1.308139534883721 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 308.5 | 184 | - | 34.333333333333336 | 1.6793478260869565 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 279.5 | 190 | - | 31.11111111111111 | 1.4736842105263157 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 322.5 | 181.5 | - | 35.888888888888886 | 1.7747252747252746 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 245.5 | 197.5 | - | 27.333333333333332 | 1.2424242424242424 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40766 | 40083 | - | 5095.75 | 1.0170396427413118 | 5010.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13458 | 20857.5 | - | 1345.8 | 0.6452200594496117 | 2085.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27843.5 | 30985 | - | 3093.777777777778 | 0.8986283685654349 | 3442.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42205.5 | 45469 | - | 4689.555555555556 | 0.9282368206910202 | 5052.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42779 | 42221.5 | - | 4277.9 | 1.0131921746956563 | 4222.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11947 | 18185 | - | 1327.4444444444443 | 0.6569700302447071 | 2020.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

