================================================================================================
完成时间：2026-11-19 11:12:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795057808624-56 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 11:10:36 | 结束：2026-11-19 11:10:41
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:136 | P2:353 / P3:223 | 41.651 | 130 | 353 | 0.9928484848484849 | 0.955 | 1833.3333333333333 | 1.007203027713344 | 1820.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:673 | 55.052 | 176 | 673 | 1.7111921097770155 | 0.977 | 518.2222222222222 | 0.5843879213131187 | 886.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:207 / P3:223 | 50.559 | 166.5 | 223 | 1.2243733632622522 | 0.962 | 1188 | 0.8167443281643878 | 1454.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:289 / P3:177 | 52.952 | 157.5 | 289 | 0.9985379261945143 | 0.959 | 2137.375 | 1.001464214595291 | 2134.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:168 / P3:176 | P2:385 / P3:401 | 53.101 | 174 | 401 | 1.0250045298061243 | 0.969 | 973.9411764705883 | 0.9756054445819339 | 998.2941176470588 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:192 / P3:192 | P2:449 / P3:529 | 53.787 | 170.5 | 529 | 1.7506617257808363 | 0.956 | 419.77777777777777 | 0.5712125793770789 | 734.8888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 11:11:11 | 窗口结束：2026-11-19 11:11:30 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 144 | 353 | 136 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 184 | 561 | 176 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 168 | 207 | 176 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 168 | 289 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 168 | 385 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 192 | 449 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 144 | 168 | 353 |
| 1 | P3 | 128 | 136 | 160 | 223 |
| 2 | P2 | 152 | 184 | 184 | 561 |
| 2 | P3 | 160 | 176 | 184 | 673 |
| 3 | P2 | 144 | 168 | 168 | 207 |
| 3 | P3 | 152 | 176 | 184 | 223 |
| 4 | P2 | 168 | 168 | 176 | 289 |
| 4 | P3 | 160 | 160 | 160 | 177 |
| 5 | P2 | 168 | 168 | 192 | 385 |
| 5 | P3 | 176 | 176 | 192 | 401 |
| 6 | P2 | 168 | 192 | 192 | 449 |
| 6 | P3 | 160 | 192 | 192 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:02 | 2026-11-19 11:12:02 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:02 | 2026-11-19 11:12:02 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:11:56 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:01 | 2026-11-19 11:12:02 | 2026-11-19 11:12:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.9356223175965666 | 0.951 | 25.88888888888889 | 1.0688073394495412 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0978800413650465 | 0.929 | 4297.777777777777 | 0.9108463241181181 | 4718.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.9928484848484849 | 0.987 | 1833.3333333333333 | 1.007203027713344 | 1820.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.103846153846154 | 0.986 | 26 | 0.9059233449477352 | 28.7 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.4694307290153936 | 0.962 | 860.75 | 0.6805356525176657 | 1264.8125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 1.7111921097770155 | 0.984 | 518.2222222222222 | 0.5843879213131187 | 886.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.751131221719457 | 0.959 | 13.8125 | 1.3313253012048192 | 10.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.1782049257972844 | 0.958 | 2303.2727272727275 | 0.8487487856353221 | 2713.7272727272725 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.2243733632622522 | 0.967 | 1188 | 0.8167443281643878 | 1454.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.7384615384615385 | 0.97 | 32.5 | 1.3541666666666667 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.0018643238330498 | 0.921 | 4291.1 | 0.9981391454025261 | 4299.1 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.9985379261945143 | 0.981 | 2137.375 | 1.001464214595291 | 2134.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.6451612903225806 | 0.967 | 25.833333333333332 | 1.55 | 16.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.0056497175141244 | 0.965 | 3964.8 | 0.9943820224719101 | 3987.2 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.0250045298061243 | 0.974 | 973.9411764705883 | 0.9756054445819339 | 998.2941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.8597285067873304 | 0.974 | 22.1 | 1.1631578947368422 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.2942554799697656 | 0.924 | 1323 | 0.7726449804356713 | 1712.3 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.7506617257808363 | 0.969 | 419.77777777777777 | 0.5712125793770789 | 734.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 233 | 218 | - | 25.88888888888889 | 1.0688073394495412 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 260 | 287 | - | 26 | 0.9059233449477352 | 28.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 221 | 166 | - | 13.8125 | 1.3313253012048192 | 10.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 260 | 191.5 | - | 32.5 | 1.3541666666666667 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11.5 | 310 | 200 | - | 25.833333333333332 | 1.55 | 16.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 221 | 190 | - | 22.1 | 1.1631578947368422 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40689 | 44051.5 | - | 4521 | 0.9236584037047126 | 4894.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 15100.5 | 21376 | - | 943.8125 | 0.7064464820359282 | 1336 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 25776.5 | 30440 | - | 2343.3636363636365 | 0.8468134034165572 | 2767.2727272727275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44902 | 44833 | - | 4490.2 | 1.0015390448999621 | 4483.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 41834 | 42196.5 | - | 4183.4 | 0.9913974927127521 | 4219.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13229.5 | 17123 | - | 1323 | 0.7726449804356713 | 1712.3 | 在线、无火警、无故障、光源就绪、同步正常 |

