================================================================================================
完成时间：2026-11-19 11:17:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795058075639-58 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 11:15:06 | 结束：2026-11-19 11:15:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:136 / P3:136 | P2:609 / P3:337 | 38.912 | 115 | 609 | 1.0174812484877813 | 0.952 | 870.1052631578947 | 0.9828190951786457 | 885.3157894736842 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:497 / P3:289 | 46.284 | 156 | 497 | 1.94585746663309 | 0.952 | 496.375 | 0.5139122557266727 | 965.875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:401 / P3:401 | 49.961 | 166.5 | 401 | 1.095690696737817 | 0.962 | 1241.5 | 0.9126663236050871 | 1360.3 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:369 | 53.374 | 170 | 449 | 1.0147646133365607 | 0.946 | 1836.2222222222222 | 0.9854502087060226 | 1863.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:184 / P3:168 | P2:865 / P3:625 | 51.374 | 159 | 865 | 0.5487012987012987 | 0.945 | 34.22222222222222 | 1.8224852071005917 | 18.77777777777778 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:184 / P3:192 | P2:273 / P3:385 | 57.119 | 177 | 385 | 1.874700956937799 | 0.938 | 371.55555555555554 | 0.5334184080395598 | 696.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 11:15:38 | 窗口结束：2026-11-19 11:15:58 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 136 | 609 | 136 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 168 | 497 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 168 | 401 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 168 | 449 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 184 | 865 | 168 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 184 | 273 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 104 | 136 | 144 | 609 |
| 1 | P3 | 120 | 136 | 136 | 337 |
| 2 | P2 | 152 | 168 | 184 | 497 |
| 2 | P3 | 160 | 160 | 184 | 289 |
| 3 | P2 | 152 | 168 | 176 | 401 |
| 3 | P3 | 144 | 168 | 176 | 401 |
| 4 | P2 | 168 | 168 | 184 | 449 |
| 4 | P3 | 152 | 160 | 184 | 369 |
| 5 | P2 | 144 | 184 | 192 | 865 |
| 5 | P3 | 136 | 168 | 184 | 625 |
| 6 | P2 | 184 | 184 | 200 | 273 |
| 6 | P3 | 168 | 192 | 200 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:23 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 2026-11-19 11:16:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7914893617021277 | 0.975 | 13.823529411764707 | 1.2634408602150538 | 10.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0475556400989157 | 0.925 | 2473.8823529411766 | 0.9546032322498638 | 2591.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 188 | 1.0174812484877813 | 0.957 | 870.1052631578947 | 0.9828190951786457 | 885.3157894736842 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.8991596638655462 | 0.952 | 29.75 | 1.1121495327102804 | 26.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.5193938551369386 | 0.946 | 1798.25 | 0.6581571964498124 | 2732.25 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 1.94585746663309 | 0.957 | 496.375 | 0.5139122557266727 | 965.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.7768924302788844 | 0.962 | 25.1 | 1.2871794871794873 | 19.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.0770038387086192 | 0.951 | 1792.8823529411766 | 0.9285017973557546 | 1930.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.095690696737817 | 0.973 | 1241.5 | 0.9126663236050871 | 1360.3 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.8365384615384616 | 0.953 | 23.11111111111111 | 1.1954022988505748 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.077983193277311 | 0.924 | 4627.777777777777 | 0.9276582475834113 | 4988.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.0147646133365607 | 0.958 | 1836.2222222222222 | 0.9854502087060226 | 1863.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.5487012987012987 | 0.965 | 34.22222222222222 | 1.8224852071005917 | 18.77777777777778 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 204 | 0.9892841335290143 | 0.93 | 4769.666666666667 | 1.0108319400946617 | 4718.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9842095710569303 | 0.938 | 1836.5555555555557 | 1.016043766904352 | 1807.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.723404255319149 | 0.951 | 36.55555555555556 | 1.3823529411764706 | 26.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.3474817865061768 | 0.924 | 1403.111111111111 | 0.7421250587682181 | 1890.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 1.874700956937799 | 0.939 | 371.55555555555554 | 0.5334184080395598 | 696.5555555555555 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 234.5 | 185.5 | - | 13.823529411764707 | 1.2634408602150538 | 10.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 237.5 | 213.5 | - | 29.75 | 1.1121495327102804 | 26.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 251 | 194.5 | - | 25.1 | 1.2871794871794873 | 19.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 207.5 | 174 | - | 23.11111111111111 | 1.1954022988505748 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 308 | 169 | - | 34.22222222222222 | 1.8224852071005917 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 329 | 237.5 | - | 36.55555555555556 | 1.3823529411764706 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 42055.5 | 44056 | - | 2473.8823529411766 | 0.9546032322498638 | 2591.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14386 | 21858 | - | 1798.25 | 0.6581571964498124 | 2732.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 30478.5 | 32825.5 | - | 1792.8823529411766 | 0.9285017973557546 | 1930.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41649.5 | 44898 | - | 4627.777777777777 | 0.9276582475834113 | 4988.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42926.5 | 42467 | - | 4769.666666666667 | 1.0108319400946617 | 4718.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12627.5 | 17016 | - | 1403.111111111111 | 0.7421250587682181 | 1890.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

