================================================================================================
完成时间：2026-11-19 11:21:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795058337476-60 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 11:19:29 | 结束：2026-11-19 11:19:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:255 / P3:271 | 51.556 | 166 | 271 | 1.0031499737502187 | 0.964 | 1904.7777777777778 | 0.9968599174274583 | 1910.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:152 / P3:168 | P2:193 / P3:305 | 45.666 | 169 | 305 | 3.0121065375302662 | 0.952 | 464.625 | 0.3319935691318328 | 1399.5 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:673 / P3:609 | 53.904 | 166 | 673 | 1.3904005709697564 | 0.945 | 1120.9 | 0.7192171960218159 | 1558.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:577 / P3:497 | 55.867 | 176.5 | 577 | 0.9964470453001725 | 0.958 | 2126.5555555555557 | 1.003565623197525 | 2119 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:184 | P2:191 / P3:209 | 48.536 | 162.5 | 209 | 1.0448156207728048 | 0.95 | 1700.3 | 0.9571066704193639 | 1776.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:160 | P2:465 / P3:321 | 52.411 | 157.5 | 465 | 2.017940717628705 | 0.941 | 427.3333333333333 | 0.4955546965597217 | 862.3333333333334 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 11:19:59 | 窗口结束：2026-11-19 11:20:19 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 176 | 255 | 176 | 271 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 992 | 152 | 193 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 964 | 168 | 673 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 964 | 192 | 577 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 976 | 168 | 191 | 184 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 972 | 168 | 465 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 208 | 255 |
| 1 | P3 | 160 | 176 | 208 | 271 |
| 2 | P2 | 120 | 152 | 160 | 193 |
| 2 | P3 | 128 | 168 | 168 | 305 |
| 3 | P2 | 168 | 168 | 176 | 673 |
| 3 | P3 | 136 | 176 | 176 | 609 |
| 4 | P2 | 152 | 192 | 192 | 577 |
| 4 | P3 | 160 | 176 | 184 | 497 |
| 5 | P2 | 144 | 168 | 184 | 191 |
| 5 | P3 | 160 | 184 | 184 | 209 |
| 6 | P2 | 144 | 168 | 184 | 465 |
| 6 | P3 | 144 | 160 | 176 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:45 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 2026-11-19 11:20:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.7195571955719557 | 0.982 | 30.11111111111111 | 1.3897435897435897 | 21.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 288 | 1.0559763436397593 | 0.949 | 4283.555555555556 | 0.946990911323999 | 4523.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 1.0031499737502187 | 0.965 | 1904.7777777777778 | 0.9968599174274583 | 1910.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.9623430962343096 | 0.984 | 29.875 | 1.0391304347826087 | 28.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 280 | 1.973508353221957 | 0.919 | - | 0.5067118152134478 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 3.0121065375302662 | 0.963 | 464.625 | 0.3319935691318328 | 1399.5 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 196 | 0.7443365695792881 | 0.969 | 34.333333333333336 | 1.3434782608695652 | 25.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 292 | 1.3417348608837971 | 0.932 | 2444 | 0.7453037326177117 | 3279.2 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 1.3904005709697564 | 0.939 | 1120.9 | 0.7192171960218159 | 1558.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.7225806451612903 | 0.966 | 34.44444444444444 | 1.3839285714285714 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 288 | 1.0134439757081266 | 0.943 | 4314.2 | 0.9867343671378254 | 4372.2 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 0.9964470453001725 | 0.97 | 2126.5555555555557 | 1.003565623197525 | 2119 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.677536231884058 | 0.952 | 16.235294117647058 | 1.4759358288770053 | 11 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 288 | 1.1090194455937112 | 0.931 | 3867.2 | 0.9016974445066219 | 4288.8 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 1.0448156207728048 | 0.972 | 1700.3 | 0.9571066704193639 | 1776.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.6561604584527221 | 0.964 | 38.77777777777778 | 1.5240174672489082 | 25.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 280 | 1.5418074324324325 | 0.917 | 1315.5555555555557 | 0.6485894275540948 | 2028.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 2.017940717628705 | 0.951 | 427.3333333333333 | 0.4955546965597217 | 862.3333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 270.5 | 195 | - | 30.11111111111111 | 1.3897435897435897 | 21.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 238.5 | 229.5 | - | 29.875 | 1.0391304347826087 | 28.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 309 | 230 | - | 34.333333333333336 | 1.3434782608695652 | 25.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 309.5 | 223.5 | - | 34.44444444444444 | 1.3839285714285714 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 276 | 187 | - | 16.235294117647058 | 1.4759358288770053 | 11 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 348.5 | 228.5 | - | 38.77777777777778 | 1.5240174672489082 | 25.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38552 | 40709.5 | - | 4283.555555555556 | 0.946990911323999 | 4523.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 12570 | 24807 | - | - | 0.5067118152134478 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 24440 | 32791.5 | - | 2444 | 0.7453037326177117 | 3279.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43141.5 | 43722 | - | 4314.2 | 0.9867343671378254 | 4372.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 38671.5 | 42888 | - | 3867.2 | 0.9016974445066219 | 4288.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11840 | 18254.5 | - | 1315.5555555555557 | 0.6485894275540948 | 2028.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

