================================================================================================
完成时间：2026-11-19 11:29:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795058788220-64 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 0 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 11:27:00 | 结束：2026-11-19 11:27:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:160 | P2:369 / P3:225 | 50.075 | 168 | 369 | 0.8866396761133604 | 0.953 | 27.444444444444443 | 1.1278538812785388 | 24.333333333333332 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:168 / P3:160 | P2:961 / P3:193 | 51.269 | 168 | 961 | 1.053030303030303 | 0.967 | 14.666666666666666 | 0.9496402877697842 | 15.444444444444445 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:223 / P3:225 | 44.375 | 145 | 225 | 1.467875605153032 | 0.967 | - | 0.681256638157527 | - | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:128 / P3:128 | P2:609 / P3:625 | 40.092 | 119 | 625 | 1.0186989728733211 | 0.955 | 2109.4444444444443 | 0.9816442605997932 | 2148.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:385 / P3:303 | 48.268 | 181.5 | 385 | 0.9810079966329966 | 0.954 | 1118.1176470588234 | 1.0193596825226579 | 1096.8823529411766 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:160 | P2:465 / P3:529 | 42.776 | 148 | 529 | 1.5944247062038808 | 0.948 | 406.55555555555554 | 0.6271854645183408 | 648.2222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 11:27:30 | 窗口结束：2026-11-19 11:27:50 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 176 | 369 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 168 | 961 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 948 | 152 | 223 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 128 | 609 | 128 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 192 | 385 | 184 | 303 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 948 | 144 | 465 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 176 | 176 | 369 |
| 1 | P3 | 144 | 160 | 160 | 225 |
| 2 | P2 | 160 | 168 | 168 | 961 |
| 2 | P3 | 160 | 160 | 168 | 193 |
| 3 | P2 | 144 | 152 | 176 | 223 |
| 3 | P3 | 152 | 152 | 168 | 225 |
| 4 | P2 | 104 | 128 | 136 | 609 |
| 4 | P3 | 112 | 128 | 144 | 625 |
| 5 | P2 | 184 | 192 | 200 | 385 |
| 5 | P3 | 160 | 184 | 184 | 303 |
| 6 | P2 | 136 | 144 | 160 | 465 |
| 6 | P3 | 160 | 160 | 160 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 11:28:56 | 2026-11-19 11:28:56 | 2026-11-19 11:28:56 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-19 11:28:35 | 2026-11-19 11:28:35 | 2026-11-19 11:28:35 | 2026-11-19 11:28:41 | 2026-11-19 11:28:41 | 2026-11-19 11:28:41 | 2026-11-19 11:28:41 | 2026-11-19 11:28:41 | 2026-11-19 11:28:41 | 2026-11-19 11:28:41 | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 测试就绪 | 2026-11-19 11:28:15 | 2026-11-19 11:28:15 | 2026-11-19 11:28:15 | 2026-11-19 11:28:20 | 2026-11-19 11:28:20 | 2026-11-19 11:28:20 | 2026-11-19 11:28:20 | 2026-11-19 11:28:20 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 11:28:16 | 2026-11-19 11:28:16 | 2026-11-19 11:28:16 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 11:28:15 | 2026-11-19 11:28:15 | 2026-11-19 11:28:15 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 2026-11-19 11:28:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.8866396761133604 | 0.953 | 27.444444444444443 | 1.1278538812785388 | 24.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 188 | 0.7649572649572649 | 0.975 | 13 | 1.3072625698324023 | 9.944444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 108 | 1.053030303030303 | 0.953 | 14.666666666666666 | 0.9496402877697842 | 15.444444444444445 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.7798507462686567 | 0.97 | - | 1.2822966507177034 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.3594327299869378 | 0.953 | - | 0.7356009443803876 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 228 | 1.467875605153032 | 0.974 | - | 0.681256638157527 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.7595419847328244 | 0.954 | 29.11111111111111 | 1.3165829145728642 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 244 | 0.9927315250040125 | 0.939 | 4845.888888888889 | 1.0073216925351072 | 4810.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 220 | 1.0186989728733211 | 0.97 | 2109.4444444444443 | 0.9816442605997932 | 2148.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.7340425531914894 | 0.974 | 17.625 | 1.3623188405797102 | 12.9375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 236 | 0.9909312046855443 | 0.91 | 2490.764705882353 | 1.0091517910341048 | 2468.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 228 | 0.9810079966329966 | 0.974 | 1118.1176470588234 | 1.0193596825226579 | 1096.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.8169642857142857 | 0.949 | 24.88888888888889 | 1.2240437158469946 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 244 | 1.2212147957955548 | 0.918 | 1384.7777777777778 | 0.8188567674113009 | 1691.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 228 | 1.5944247062038808 | 0.977 | 406.55555555555554 | 0.6271854645183408 | 648.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 246.5 | 219 | - | 27.444444444444443 | 1.1278538812785388 | 24.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 234 | 179 | - | 13 | 1.3072625698324023 | 9.944444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 268 | 209 | - | - | 1.2822966507177034 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 261.5 | 198.5 | - | 29.11111111111111 | 1.3165829145728642 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 281.5 | 206.5 | - | 17.625 | 1.3623188405797102 | 12.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 224 | 182.5 | - | 24.88888888888889 | 1.2240437158469946 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 26794.5 | 36425.5 | - | - | 0.7356009443803876 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43613 | 43295.5 | - | 4845.888888888889 | 1.0073216925351072 | 4810.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 42343 | 41959 | - | 2490.764705882353 | 1.0091517910341048 | 2468.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12463 | 15220 | - | 1384.7777777777778 | 0.8188567674113009 | 1691.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

