================================================================================================
完成时间：2026-11-19 11:36:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795059209219-68 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 11:34:01 | 结束：2026-11-19 11:34:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:353 / P3:191 | 52.882 | 173.5 | 353 | 1.0079866270430906 | 0.939 | 1794.6666666666667 | 0.9920766537681961 | 1809 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:465 / P3:289 | 54.247 | 164.5 | 465 | 1.7603665521191294 | 0.953 | 485 | 0.5680635085892765 | 853.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:353 / P3:433 | 48.248 | 139 | 433 | 1.0383399209486166 | 0.973 | 744.1176470588235 | 0.9630757518081462 | 772.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:449 / P3:545 | 56.509 | 174 | 545 | 0.9835294117647059 | 0.955 | 1025 | 1.0167464114832536 | 1008.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:753 / P3:737 | 54.59 | 191 | 753 | 1.0354232684472613 | 0.957 | 1963.5555555555557 | 0.9657886107771341 | 2033.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:152 | P2:289 / P3:225 | 48.233 | 166.5 | 289 | 1.6887182516243355 | 0.98 | 423.25 | 0.5921650926897517 | 714.75 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 11:34:31 | 窗口结束：2026-11-19 11:34:51 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 992 | 160 | 353 | 152 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 968 | 168 | 465 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 960 | 152 | 353 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 996 | 176 | 449 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 984 | 176 | 753 | 168 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 988 | 160 | 289 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 353 |
| 1 | P3 | 152 | 152 | 152 | 191 |
| 2 | P2 | 152 | 168 | 176 | 465 |
| 2 | P3 | 152 | 176 | 176 | 289 |
| 3 | P2 | 144 | 152 | 168 | 353 |
| 3 | P3 | 128 | 152 | 152 | 433 |
| 4 | P2 | 160 | 176 | 184 | 449 |
| 4 | P3 | 160 | 184 | 192 | 545 |
| 5 | P2 | 136 | 176 | 176 | 753 |
| 5 | P3 | 168 | 168 | 168 | 737 |
| 6 | P2 | 152 | 160 | 160 | 289 |
| 6 | P3 | 136 | 152 | 152 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | - | - | - | - | - | - | - | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 模式切换成功 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | 2026-11-19 11:35:57 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.8651162790697674 | 0.953 | 23.88888888888889 | 1.1559139784946237 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0074976804834626 | 0.906 | 4431 | 0.9925581163820997 | 4464.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 264 | 1.0079866270430906 | 0.957 | 1794.6666666666667 | 0.9920766537681961 | 1809 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.8263888888888888 | 0.936 | 32 | 1.2100840336134453 | 26.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.366765923451231 | 0.952 | 1529.888888888889 | 0.7316541792868909 | 2091 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 264 | 1.7603665521191294 | 0.965 | 485 | 0.5680635085892765 | 853.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.7071428571428572 | 0.961 | 16.470588235294116 | 1.4141414141414141 | 11.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.0357411587659895 | 0.995 | 1563.5294117647059 | 0.9654921903378133 | 1619.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 264 | 1.0383399209486166 | 0.965 | 744.1176470588235 | 0.9630757518081462 | 772.6470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.7622377622377622 | 0.946 | 15.88888888888889 | 1.311926605504587 | 12.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9998750687122083 | 0.94 | 2223.4444444444443 | 1.0001249468975686 | 2223.1666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 260 | 0.9835294117647059 | 0.974 | 1025 | 1.0167464114832536 | 1008.1176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.7628865979381443 | 0.965 | 36.375 | 1.3108108108108107 | 27.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9951993269159387 | 0.943 | 4490.111111111111 | 1.004823830718353 | 4468.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 264 | 1.0354232684472613 | 0.962 | 1963.5555555555557 | 0.9657886107771341 | 2033.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.6574074074074074 | 0.982 | 40.5 | 1.5211267605633803 | 26.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.6067674955139708 | 0.984 | 975.25 | 0.6223675813656668 | 1567 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 268 | 1.6887182516243355 | 0.974 | 423.25 | 0.5921650926897517 | 714.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 215 | 185.5 | - | 23.88888888888889 | 1.1559139784946237 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 287.5 | 237.5 | - | 32 | 1.2100840336134453 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 279.5 | 198 | - | 16.470588235294116 | 1.4141414141414141 | 11.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 286 | 218 | - | 15.88888888888889 | 1.311926605504587 | 12.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 290.5 | 221.5 | - | 36.375 | 1.3108108108108107 | 27.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 324 | 212.5 | - | 40.5 | 1.5211267605633803 | 26.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 39878.5 | 42569.5 | - | 4431 | 0.9367864693446089 | 4730 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13768.5 | 18818.5 | - | 1529.888888888889 | 0.7316541792868909 | 2091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 26580 | 27530 | - | 1563.5294117647059 | 0.9654921903378133 | 1619.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 40022 | 40017 | - | 2223.4444444444443 | 1.0001249468975686 | 2223.1666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40411 | 40216.5 | - | 4490.111111111111 | 1.004823830718353 | 4468.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 7802 | 12536 | - | 975.25 | 0.6223675813656668 | 1567 | 在线、无火警、无故障、光源就绪、同步正常 |

