================================================================================================
完成时间：2026-11-19 11:39:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795059437722-70 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 11:38:01 | 结束：2026-11-19 11:38:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:337 / P3:257 | 51.736 | 177.5 | 337 | 0.996733314559279 | 0.975 | - | 1.003277391648302 | - | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:353 | 51.011 | 167 | 433 | 1.0345854828162464 | 0.967 | 1529.2222222222222 | 0.9665706861436899 | 1582.111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:385 / P3:481 | 51.523 | 158 | 481 | 0.9792038711907368 | 0.946 | 1735.9 | 1.021237792681492 | 1699.8 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:136 | P2:241 / P3:193 | 40.557 | 144 | 241 | 0.9894335700675558 | 0.948 | 1924.3333333333333 | 1.0106792717086834 | 1904 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:208 / P3:192 | P2:369 / P3:207 | 56.814 | 191 | 369 | 1.5777464788732394 | 0.949 | 443.75 | 0.6338153901089091 | 700.125 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-19 11:38:20 | 窗口结束：2026-11-19 11:38:39 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1080 | 176 | 337 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1072 | 176 | 433 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 996 | 184 | 385 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1012 | 152 | 241 | 136 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1052 | 208 | 369 | 192 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 337 |
| 1 | P3 | 144 | 176 | 176 | 257 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 152 | 176 | 184 | 433 |
| 3 | P3 | 160 | 176 | 176 | 353 |
| 4 | P2 | 144 | 184 | 184 | 385 |
| 4 | P3 | 136 | 176 | 176 | 481 |
| 5 | P2 | 144 | 152 | 168 | 241 |
| 5 | P3 | 128 | 136 | 160 | 193 |
| 6 | P2 | 184 | 208 | 208 | 369 |
| 6 | P3 | 168 | 192 | 192 | 207 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 模式切换成功 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | 2026-11-19 11:39:46 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.6972789115646258 | 0.985 | 36.75 | 1.4341463414634146 | 25.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 360 | 1.0697162679921302 | 0.958 | 4828.5 | 0.9348273275090148 | 5165.125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 252 | 0.996733314559279 | 0.986 | - | 1.003277391648302 | - | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 216 | 0.8175182481751825 | 0.978 | 30.444444444444443 | 1.2232142857142858 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 364 | 1.0217539974598626 | 0.949 | 3070.7 | 0.9787091633466135 | 3137.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 252 | 1.0345854828162464 | 0.982 | 1529.2222222222222 | 0.9665706861436899 | 1582.111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 0.7248908296943232 | 0.948 | 25.444444444444443 | 1.3795180722891567 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 356 | 0.995043495852721 | 0.938 | 4393.777777777777 | 1.0049811934532886 | 4372 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 252 | 0.9792038711907368 | 0.953 | 1735.9 | 1.021237792681492 | 1699.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.6988416988416989 | 0.952 | 32.375 | 1.430939226519337 | 22.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 368 | 0.9992545310534408 | 0.923 | 4769.555555555556 | 1.0007460250850935 | 4766 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 252 | 0.9894335700675558 | 0.981 | 1924.3333333333333 | 1.0106792717086834 | 1904 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.7824561403508772 | 0.96 | - | 1.2780269058295963 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 360 | 1.2122154904208287 | 0.93 | 1526.75 | 0.8249358368229096 | 1850.75 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 256 | 1.5777464788732394 | 0.963 | 443.75 | 0.6338153901089091 | 700.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 293.5 | 204.5 | - | 36.75 | 1.4341463414634146 | 25.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 274 | 223.5 | - | 30.444444444444443 | 1.2232142857142858 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 229 | 166 | - | 25.444444444444443 | 1.3795180722891567 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 258.5 | 180.5 | - | 32.375 | 1.430939226519337 | 22.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 285 | 222.5 | - | - | 1.2780269058295963 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 38627.5 | 41321 | - | 4828.5 | 0.9348273275090148 | 5165.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 30707 | 31374.5 | - | 3070.7 | 0.9787091633466135 | 3137.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39544 | 39348 | - | 4393.777777777777 | 1.0049811934532886 | 4372 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42925.5 | 42894 | - | 4769.555555555556 | 1.0007460250850935 | 4766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12213.5 | 14805.5 | - | 1526.75 | 0.8249358368229096 | 1850.75 | 在线、无火警、无故障、光源就绪、同步正常 |

