================================================================================================
完成时间：2026-11-19 11:51:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795060134654-76 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 11:49:26 | 结束：2026-11-19 11:49:30
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:200 | P2:609 / P3:641 | 55.386 | 182.5 | 641 | 0.9726003388444237 | 0.957 | 1711.7 | 1.028171552138395 | 1664.8 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:184 | P2:529 / P3:561 | 54.59 | 170.5 | 561 | 1.9034912163664666 | 0.962 | 236.68421052631578 | 0.5253504672897197 | 450.5263157894737 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:208 / P3:184 | P2:545 / P3:449 | 51.679 | 208 | 545 | 1.4226258040105941 | 0.948 | 1321.5 | 0.7029255319148936 | 1880 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:208 / P3:208 | P2:305 / P3:401 | 52.776 | 181 | 401 | 0.9358629641648509 | 0.794 | 4793.555555555556 | 1.0685325077399381 | 4486.111111111111 | 0 | 一致性低于下限 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:433 / P3:385 | 51.448 | 160.5 | 433 | 0.9524375743162902 | 0.953 | 1962.3333333333333 | 1.0499375780274656 | 1869 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:200 | P2:593 / P3:689 | 55.544 | 190 | 689 | 1.64279183175861 | 0.946 | 328.1 | 0.6087198515769945 | 539 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 11:49:57 | 窗口结束：2026-11-19 11:50:17 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1008 | 200 | 609 | 200 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 960 | 184 | 529 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 996 | 208 | 545 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 992 | 208 | 305 | 208 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1020 | 176 | 433 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 936 | 200 | 593 | 200 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 200 | 208 | 609 |
| 1 | P3 | 192 | 200 | 216 | 641 |
| 2 | P2 | 176 | 184 | 200 | 529 |
| 2 | P3 | 176 | 184 | 200 | 561 |
| 3 | P2 | 208 | 208 | 208 | 545 |
| 3 | P3 | 184 | 184 | 184 | 449 |
| 4 | P2 | 168 | 208 | 208 | 305 |
| 4 | P3 | 160 | 208 | 208 | 401 |
| 5 | P2 | 168 | 176 | 200 | 433 |
| 5 | P3 | 168 | 168 | 192 | 385 |
| 6 | P2 | 168 | 200 | 216 | 593 |
| 6 | P3 | 160 | 200 | 208 | 689 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:42 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 2026-11-19 11:50:47 | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.752895752895753 | 0.958 | 32.375 | 1.3282051282051281 | 24.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 256 | 0.9194517635094531 | 0.92 | 5408.25 | 1.0876046353786983 | 4972.625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.9726003388444237 | 0.994 | 1711.7 | 1.028171552138395 | 1664.8 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.8850574712643678 | 0.964 | 26.1 | 1.12987012987013 | 23.1 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 252 | 1.572938068682125 | 0.959 | 1514.2222222222222 | 0.6357529389811531 | 2381.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 1.9034912163664666 | 0.961 | 236.68421052631578 | 0.5253504672897197 | 450.5263157894737 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.8053097345132744 | 0.966 | 28.25 | 1.2417582417582418 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 252 | 1.35918482875743 | 0.913 | 3091.375 | 0.7357351103706788 | 4201.75 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.4226258040105941 | 0.974 | 1321.5 | 0.7029255319148936 | 1880 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.7183098591549296 | 0.923 | 31.555555555555557 | 1.392156862745098 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 252 | 0.9358629641648509 | 0.655 | 4793.555555555556 | 1.0685325077399381 | 4486.111111111111 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 196 | 0.8470117098393065 | 0.821 | 2191.8888888888887 | 1.1806212220958765 | 1856.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.7516129032258064 | 0.96 | 34.44444444444444 | 1.3304721030042919 | 25.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 260 | 1.0113673651150799 | 0.934 | 3878.7272727272725 | 0.9887603995272416 | 3922.818181818182 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 0.9524375743162902 | 0.967 | 1962.3333333333333 | 1.0499375780274656 | 1869 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.7898550724637681 | 0.947 | 30.666666666666668 | 1.2660550458715596 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.629895402578448 | 0.971 | 913.5555555555555 | 0.6135363032609507 | 1489 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 1.64279183175861 | 0.925 | 328.1 | 0.6087198515769945 | 539 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 259 | 195 | - | 32.375 | 1.3282051282051281 | 24.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 260.5 | 230.5 | - | 26.1 | 1.12987012987013 | 23.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 226 | 181.5 | - | 28.25 | 1.2417582417582418 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 284 | 204 | - | 31.555555555555557 | 1.392156862745098 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 309.5 | 232.5 | - | 34.44444444444444 | 1.3304721030042919 | 25.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 275.5 | 218 | - | 30.666666666666668 | 1.2660550458715596 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43265.5 | 39781 | - | 5408.25 | 1.0876046353786983 | 4972.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13628 | 21436 | - | 1514.2222222222222 | 0.6357529389811531 | 2381.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 24730.5 | 33614 | - | 3091.375 | 0.7357351103706788 | 4201.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43141.5 | 40374.5 | - | 4793.555555555556 | 1.0685325077399381 | 4486.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 42666 | 43151 | - | 3878.7272727272725 | 0.9887603995272416 | 3922.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 8222 | 13400.5 | - | 913.5555555555555 | 0.6135363032609507 | 1489 | 在线、无火警、无故障、光源就绪、同步正常 |

