================================================================================================
完成时间：2026-11-19 13:11:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795064943816-80 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 13:09:36 | 结束：2026-11-19 13:09:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | PASS | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:209 / P3:383 | 52.652 | 173.5 | 383 | 1.0424601935685296 | 0.963 | 1779.4444444444443 | 0.9592692422881102 | 1855 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:401 / P3:513 | 52.352 | 201 | 513 | 1.8194334127614509 | 0.96 | 377.7 | 0.5496216530849826 | 687.2 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:184 / P3:216 | P2:353 / P3:561 | 56.615 | 192.5 | 561 | 0.9990717600856837 | 0.948 | 1556.111111111111 | 1.0009291023441966 | 1554.6666666666667 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | B类合格 | P2:208 / P3:200 | P2:417 / P3:417 | 49.678 | 170.5 | 417 | 1.0069382140080148 | 0.964 | 1857.6666666666667 | 0.9931095931095931 | 1870.5555555555557 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:192 / P3:192 | P2:449 / P3:497 | 53.782 | 183.5 | 497 | 1.0435906685906686 | 0.951 | 1663.2 | 0.9582301088897851 | 1735.7 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:191 / P3:193 | 50.088 | 164.5 | 193 | 1.6723882805563777 | 0.965 | 307.1818181818182 | 0.5979472659706246 | 513.7272727272727 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 13:10:06 | 窗口结束：2026-11-19 13:10:26 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 184 | 209 | 176 | 383 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 940 | 184 | 401 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 948 | 184 | 353 | 216 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 976 | 208 | 417 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 920 | 192 | 449 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 924 | 160 | 191 | 168 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 200 | 209 |
| 1 | P3 | 168 | 176 | 208 | 383 |
| 2 | P2 | 168 | 184 | 224 | 401 |
| 2 | P3 | 168 | 176 | 208 | 513 |
| 3 | P2 | 160 | 184 | 192 | 353 |
| 3 | P3 | 152 | 216 | 216 | 561 |
| 4 | P2 | 152 | 208 | 208 | 417 |
| 4 | P3 | 152 | 200 | 200 | 417 |
| 5 | P2 | 168 | 192 | 192 | 449 |
| 5 | P3 | 176 | 192 | 192 | 497 |
| 6 | P2 | 144 | 160 | 160 | 191 |
| 6 | P3 | 152 | 168 | 184 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:57 | 2026-11-19 13:10:57 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:51 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 2026-11-19 13:10:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1.0224719101123596 | 0.981 | 16.181818181818183 | 0.978021978021978 | 16.545454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 0.9960346421446991 | 0.929 | 4567.333333333333 | 1.0039811445179885 | 4549.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 1.0424601935685296 | 0.977 | 1779.4444444444443 | 0.9592692422881102 | 1855 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 0.8414096916299559 | 0.986 | 22.7 | 1.1884816753926701 | 19.1 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.4498456179241548 | 0.931 | 1578.875 | 0.6897286080926118 | 2289.125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 216 | 1.8194334127614509 | 0.967 | 377.7 | 0.5496216530849826 | 687.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 0.7662337662337663 | 0.943 | 25.666666666666668 | 1.305084745762712 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 228 | 0.9998690027836908 | 0.946 | 3392.777777777778 | 1.000131014378828 | 3392.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 0.9990717600856837 | 0.954 | 1556.111111111111 | 1.0009291023441966 | 1554.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 224 | 0.7408906882591093 | 0.984 | 27.444444444444443 | 1.349726775956284 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 1.076488603273421 | 0.937 | 3983.6 | 0.9289462024578504 | 4288.3 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 1.0069382140080148 | 0.974 | 1857.6666666666667 | 0.9931095931095931 | 1870.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.8588709677419355 | 0.965 | 27.555555555555557 | 1.164319248826291 | 23.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 224 | 0.9989397654230998 | 0.913 | 4527.3 | 1.00106135986733 | 4522.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 1.0435906685906686 | 0.967 | 1663.2 | 0.9582301088897851 | 1735.7 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.7040358744394619 | 0.967 | 22.3 | 1.4203821656050954 | 15.7 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.346938775510204 | 0.953 | 1333.888888888889 | 0.7424242424242424 | 1796.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 212 | 1.6723882805563777 | 0.977 | 307.1818181818182 | 0.5979472659706246 | 513.7272727272727 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 11 | 178 | 181.5 | - | 16.181818181818183 | 0.978021978021978 | 16.545454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 227 | 190.5 | - | 22.7 | 1.1884816753926701 | 19.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 231 | 177 | - | 25.666666666666668 | 1.305084745762712 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 246.5 | 183 | - | 27.444444444444443 | 1.349726775956284 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 248 | 213 | - | 27.555555555555557 | 1.164319248826291 | 23.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 223 | 157 | - | 22.3 | 1.4203821656050954 | 15.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41105.5 | 40942.5 | - | 4567.333333333333 | 1.0039811445179885 | 4549.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12631 | 18313 | - | 1578.875 | 0.6897286080926118 | 2289.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 30534.5 | 30530.5 | - | 3392.777777777778 | 1.000131014378828 | 3392.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 39836 | 42882.5 | - | 3983.6 | 0.9289462024578504 | 4288.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45273 | 45225 | - | 4527.3 | 1.00106135986733 | 4522.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12005 | 16169.5 | - | 1333.888888888889 | 0.7424242424242424 | 1796.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

