================================================================================================
完成时间：2026-11-19 13:15:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795065176465-82 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 13:13:27 | 结束：2026-11-19 13:13:32
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | PASS | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:465 / P3:529 | 53.296 | 197.5 | 529 | 1.0144919267415986 | 0.968 | 1947.4444444444443 | 0.9857150891400933 | 1975.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:208 / P3:184 | P2:321 / P3:449 | 56.059 | 193 | 449 | 1.8417136414881623 | 0.96 | 492.77777777777777 | 0.5429725759059746 | 907.5555555555555 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:305 / P3:321 | 47.93 | 146 | 321 | 1.1589803638983966 | 0.957 | 1233.5555555555557 | 0.8628273878915054 | 1429.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:216 / P3:200 | P2:481 / P3:497 | 63.582 | 232.5 | 497 | 0.7570973790938031 | 0.882 | 2293.1 | 1.3208340533379415 | 1736.1 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | 不合格 | P2:184 / P3:176 | P2:273 / P3:353 | 53.842 | 182 | 353 | 0.9003573391973612 | 0.789 | 4850.666666666667 | 1.110670126698214 | 4367.333333333333 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:192 / P3:200 | P2:673 / P3:689 | 55.691 | 167.5 | 689 | 1.844213649851632 | 0.957 | 374.44444444444446 | 0.5422365245374094 | 690.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 13:13:59 | 窗口结束：2026-11-19 13:14:19 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 984 | 192 | 465 | 200 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 940 | 208 | 321 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 924 | 160 | 305 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 960 | 216 | 481 | 200 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 944 | 184 | 273 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 944 | 192 | 673 | 200 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 192 | 465 |
| 1 | P3 | 200 | 200 | 200 | 529 |
| 2 | P2 | 160 | 208 | 208 | 321 |
| 2 | P3 | 168 | 184 | 192 | 449 |
| 3 | P2 | 128 | 160 | 160 | 305 |
| 3 | P3 | 128 | 152 | 168 | 321 |
| 4 | P2 | 176 | 216 | 216 | 481 |
| 4 | P3 | 200 | 200 | 216 | 497 |
| 5 | P2 | 184 | 184 | 200 | 273 |
| 5 | P3 | 168 | 176 | 184 | 353 |
| 6 | P2 | 152 | 192 | 224 | 673 |
| 6 | P3 | 152 | 200 | 224 | 689 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:44 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 2026-11-19 13:14:49 | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8050847457627118 | 0.975 | 26.22222222222222 | 1.2421052631578948 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 276 | 0.9950161910544424 | 0.952 | 4392 | 1.0050087717067961 | 4370.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 1.0144919267415986 | 0.98 | 1947.4444444444443 | 0.9857150891400933 | 1975.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.7608695652173914 | 0.971 | 25.555555555555557 | 1.3142857142857143 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 276 | 1.5165833711949115 | 0.939 | 1320.6 | 0.6593768723786698 | 2002.8 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 1.8417136414881623 | 0.976 | 492.77777777777777 | 0.5429725759059746 | 907.5555555555555 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.7368421052631579 | 0.965 | 22.8 | 1.3571428571428572 | 16.8 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 276 | 1.1130966376675289 | 0.931 | 2551.8 | 0.8983945923109421 | 2840.4 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 1.1589803638983966 | 0.981 | 1233.5555555555557 | 0.8628273878915054 | 1429.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.8136882129277566 | 0.916 | 29.22222222222222 | 1.2289719626168225 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 280 | 1.0311724930162127 | 0.803 | 3482.090909090909 | 0.9697698559384257 | 3590.6363636363635 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 0.7570973790938031 | 0.94 | 2293.1 | 1.3208340533379415 | 1736.1 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.8243243243243243 | 0.945 | 24.666666666666668 | 1.2131147540983607 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 280 | 0.9003573391973612 | 0.629 | 4850.666666666667 | 1.110670126698214 | 4367.333333333333 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 212 | 0.8659882543539895 | 0.82 | 2194.6666666666665 | 1.1547500730780473 | 1900.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7040816326530612 | 0.963 | 24.5 | 1.4202898550724639 | 17.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.2522606270599173 | 0.945 | 1479.125 | 0.7985558105007423 | 1852.25 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 212 | 1.844213649851632 | 0.966 | 374.44444444444446 | 0.5422365245374094 | 690.5555555555555 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 236 | 189.5 | - | 26.22222222222222 | 1.2421052631578948 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 230 | 174.5 | - | 25.555555555555557 | 1.3142857142857143 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 228 | 167.5 | - | 22.8 | 1.3571428571428572 | 16.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 262.5 | 213.5 | - | 29.22222222222222 | 1.2289719626168225 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 221.5 | 182.5 | - | 24.666666666666668 | 1.2131147540983607 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 196 | 138 | - | 24.5 | 1.4202898550724639 | 17.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 39528 | 39331 | - | 4392 | 1.0050087717067961 | 4370.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13206 | 20028 | - | 1320.6 | 0.6593768723786698 | 2002.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 25517.5 | 28404 | - | 2551.8 | 0.8983945923109421 | 2840.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 38303 | 39496.5 | - | 3482.090909090909 | 0.9697698559384257 | 3590.6363636363635 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43656 | 39305.5 | - | 4850.666666666667 | 1.110670126698214 | 4367.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11832.5 | 14818 | - | 1479.125 | 0.7985558105007423 | 1852.25 | 在线、无火警、无故障、光源就绪、同步正常 |

