================================================================================================
完成时间：2026-11-19 13:21:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795065508183-84 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 2 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 13:19:12 | 结束：2026-11-19 13:19:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:401 / P3:449 | 59.329 | 198.5 | 449 | 0.7928534438114966 | 0.895 | 1327.5625 | 1.2612671456564337 | 1052.5625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | B类合格 | P2:176 / P3:176 | P2:497 / P3:545 | 51.055 | 180.5 | 545 | 1.2391988805317473 | 0.947 | 1270.4444444444443 | 0.8069729691580211 | 1574.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:593 / P3:529 | 47.384 | 152.5 | 593 | 1.0232361639205745 | 0.942 | 974.6470588235294 | 0.9772914946325351 | 997.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:168 / P3:184 | P2:689 / P3:561 | 55.587 | 171.5 | 689 | 0.6750902527075813 | 0.962 | 30.77777777777778 | 1.481283422459893 | 20.77777777777778 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | B类合格 | P2:184 / P3:176 | P2:545 / P3:785 | 55.613 | 197.5 | 785 | 1.8555352798053528 | 0.946 | 365.3333333333333 | 0.5389280445828553 | 677.8888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 13:19:30 | 窗口结束：2026-11-19 13:19:50 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1108 | 184 | 401 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1108 | 176 | 497 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1060 | 176 | 593 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1108 | 168 | 689 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1108 | 184 | 545 | 176 | 785 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 184 | 401 |
| 1 | P3 | 168 | 168 | 184 | 449 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 160 | 176 | 176 | 497 |
| 3 | P3 | 160 | 176 | 184 | 545 |
| 4 | P2 | 136 | 176 | 176 | 593 |
| 4 | P3 | 136 | 168 | 176 | 529 |
| 5 | P2 | 160 | 168 | 184 | 689 |
| 5 | P3 | 160 | 184 | 192 | 561 |
| 6 | P2 | 184 | 184 | 208 | 545 |
| 6 | P3 | 160 | 176 | 192 | 785 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:20:15 | 2026-11-19 13:20:15 | 2026-11-19 13:20:15 | 2026-11-19 13:20:20 | 2026-11-19 13:20:20 | 2026-11-19 13:20:20 | 2026-11-19 13:20:20 | 2026-11-19 13:20:20 | 2026-11-19 13:20:21 | 2026-11-19 13:20:21 | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 13:20:57 | 2026-11-19 13:20:57 | 2026-11-19 13:20:57 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 13:20:56 | 2026-11-19 13:20:56 | 2026-11-19 13:20:56 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 13:20:15 | 2026-11-19 13:20:15 | 2026-11-19 13:20:15 | 2026-11-19 13:20:20 | 2026-11-19 13:20:20 | 2026-11-19 13:20:20 | 2026-11-19 13:20:20 | 2026-11-19 13:20:20 | 2026-11-19 13:20:21 | 2026-11-19 13:20:21 | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 模式切换成功 | 2026-11-19 13:20:56 | 2026-11-19 13:20:56 | 2026-11-19 13:20:56 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 0.7748917748917749 | 0.904 | 25.666666666666668 | 1.2905027932960893 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 368 | 1.025123113791378 | 0.856 | 2233.705882352941 | 0.9754925886916536 | 2289.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 324 | 0.7928534438114966 | 0.93 | 1327.5625 | 1.2612671456564337 | 1052.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 220 | 0.6518518518518519 | 0.953 | 30 | 1.5340909090909092 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 372 | 1.2174194476409665 | 0.929 | 3089.777777777778 | 0.8214095823240976 | 3761.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 320 | 1.2391988805317473 | 0.963 | 1270.4444444444443 | 0.8069729691580211 | 1574.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 220 | 0.7904191616766467 | 0.95 | 19.647058823529413 | 1.2651515151515151 | 15.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 372 | 1.0894105268431997 | 0.899 | 2348.0588235294117 | 0.9179276088856183 | 2558 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 324 | 1.0232361639205745 | 0.978 | 974.6470588235294 | 0.9772914946325351 | 997.2941176470588 | 合格 | 指标正常 |
| 热源检测 | 5 | 236 | 0.6750902527075813 | 0.962 | 30.77777777777778 | 1.481283422459893 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 232 | 0.6163141993957704 | 0.956 | 36.77777777777778 | 1.6225490196078431 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 372 | 1.3204309656823623 | 0.931 | 1392.2222222222222 | 0.7573284980356603 | 1838.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 332 | 1.8555352798053528 | 0.958 | 365.3333333333333 | 0.5389280445828553 | 677.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 230.5 | 178.5 | - | 25.666666666666668 | 1.2905027932960893 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 269.5 | 176 | - | 30 | 1.5340909090909092 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 334 | 264 | - | 19.647058823529413 | 1.2651515151515151 | 15.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 276.5 | 187 | - | 30.77777777777778 | 1.481283422459893 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 331 | 203.5 | - | 36.77777777777778 | 1.6225490196078431 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 40124.5 | 41065.5 | - | 2360.294117647059 | 0.9770856669751132 | 2415.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30197 | 36058 | - | 3355.222222222222 | 0.8374563203727328 | 4006.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 42486 | 45342.5 | - | 2499.176470588235 | 0.9369913768387623 | 2667.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13347 | 18344 | - | 1483 | 0.7275948539031836 | 2038.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

