================================================================================================
完成时间：2026-11-19 13:26:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795065808321-86 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 13:23:59 | 结束：2026-11-19 13:24:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:865 / P3:625 | 54.492 | 178 | 865 | 0.9855991103697526 | 0.944 | 1798.5 | 1.0146113054270562 | 1772.6 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:481 / P3:385 | 50.952 | 189.5 | 481 | 2.0359922178988326 | 0.959 | 456.8888888888889 | 0.49116101290014336 | 930.2222222222222 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:192 / P3:208 | P2:433 / P3:433 | 55.573 | 200 | 433 | 1.1347081712062257 | 0.97 | 1285 | 0.8812838625608669 | 1458.1 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:513 / P3:673 | 53.61 | 170.5 | 673 | 0.9936550976138828 | 0.964 | 2048.8888888888887 | 1.006385417235169 | 2035.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:192 / P3:312 | P2:593 / P3:657 | 61.06 | 310.5 | 657 | 0.9895770804911324 | 0.938 | 1832.5 | 1.0105327010036396 | 1813.4 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 312 > B上限 220 |
| 6 | 1 | B类合格 | P2:168 / P3:184 | P2:433 / P3:497 | 53.697 | 170.5 | 497 | 2.093212669683258 | 0.966 | 174.47368421052633 | 0.47773454388240383 | 365.2105263157895 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 13:24:30 | 窗口结束：2026-11-19 13:24:50 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1040 | 176 | 865 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 992 | 168 | 481 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1016 | 192 | 433 | 208 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1056 | 192 | 513 | 184 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1004 | 192 | 593 | 312 | 657 | 不合格 | 噪声波动值超过上限 |
| 6 | 1000 | 168 | 433 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 208 | 865 |
| 1 | P3 | 168 | 176 | 200 | 625 |
| 2 | P2 | 168 | 168 | 176 | 481 |
| 2 | P3 | 168 | 168 | 168 | 385 |
| 3 | P2 | 184 | 192 | 224 | 433 |
| 3 | P3 | 208 | 208 | 232 | 433 |
| 4 | P2 | 160 | 192 | 192 | 513 |
| 4 | P3 | 152 | 184 | 192 | 673 |
| 5 | P2 | 184 | 192 | 216 | 593 |
| 5 | P3 | 312 | 312 | 312 | 657 |
| 6 | P2 | 152 | 168 | 176 | 433 |
| 6 | P3 | 152 | 184 | 184 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 13:25:16 | 2026-11-19 13:25:16 | 2026-11-19 13:25:16 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:15 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 2026-11-19 13:25:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 0.6920415224913494 | 0.945 | 32.111111111111114 | 1.445 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 256 | 0.9911453799278697 | 0.924 | 4020.5 | 1.008933724811162 | 3984.9 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 236 | 0.9855991103697526 | 0.962 | 1798.5 | 1.0146113054270562 | 1772.6 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.8773584905660378 | 0.967 | 12.470588235294118 | 1.1397849462365592 | 10.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 1.4993282579489475 | 0.94 | 1488.6666666666667 | 0.6669653524492234 | 2232 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 240 | 2.0359922178988326 | 0.974 | 456.8888888888889 | 0.49116101290014336 | 930.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.6679841897233202 | 0.977 | 31.625 | 1.4970414201183433 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 252 | 1.0860669048392335 | 0.947 | 2771.1 | 0.9207535885167464 | 3009.6 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 240 | 1.1347081712062257 | 0.988 | 1285 | 0.8812838625608669 | 1458.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.9961977186311787 | 0.949 | 32.875 | 1.0038167938931297 | 32.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 256 | 0.9864202619767335 | 0.964 | 4852 | 1.0137666860127685 | 4786.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 240 | 0.9936550976138828 | 0.98 | 2048.8888888888887 | 1.006385417235169 | 2035.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 1.1339285714285714 | 0.915 | 24.88888888888889 | 0.8818897637795275 | 28.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 252 | 1.0078772067576809 | 0.938 | 3948.1 | 0.9921843586650583 | 3979.2 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 240 | 0.9895770804911324 | 0.958 | 1832.5 | 1.0105327010036396 | 1813.4 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 0.7931034482758621 | 0.981 | 12.88888888888889 | 1.2608695652173914 | 10.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 248 | 1.5253220398800071 | 0.955 | 596.5263157894736 | 0.6555992596020361 | 909.8947368421053 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 240 | 2.093212669683258 | 0.963 | 174.47368421052633 | 0.47773454388240383 | 365.2105263157895 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 288.5 | 200 | - | 32.111111111111114 | 1.445 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 212 | 185.5 | - | 12.470588235294118 | 1.1397849462365592 | 10.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 252.5 | 168.5 | - | 31.625 | 1.4970414201183433 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 262.5 | 262 | - | 32.875 | 1.0038167938931297 | 32.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 223.5 | 254 | - | 24.88888888888889 | 0.8818897637795275 | 28.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 231.5 | 184 | - | 12.88888888888889 | 1.2608695652173914 | 10.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 40205 | 39849 | - | 4020.5 | 1.008933724811162 | 3984.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13397.5 | 20088 | - | 1488.6666666666667 | 0.6669653524492234 | 2232 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 27711 | 30095.5 | - | 2771.1 | 0.9207535885167464 | 3009.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43667.5 | 43074.5 | - | 4852 | 1.0137666860127685 | 4786.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 39480.5 | 39791.5 | - | 3948.1 | 0.9921843586650583 | 3979.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 11333.5 | 17287.5 | - | 596.5263157894736 | 0.6555992596020361 | 909.8947368421053 | 在线、无火警、无故障、光源就绪、同步正常 |

