================================================================================================
完成时间：2026-11-19 13:34:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795066325052-90 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 13:32:48 | 结束：2026-11-19 13:32:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:152 / P3:136 | P2:513 / P3:465 | 42.788 | 131.5 | 513 | 1.9151682803135086 | 0.954 | 433.8 | 0.5221473278767453 | 830.8 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:289 / P3:305 | 48.968 | 166.5 | 305 | 1.0459855093893242 | 0.974 | 1690.75 | 0.9560361888606164 | 1768.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:257 / P3:417 | 46.924 | 154.5 | 417 | 1.0746877549739535 | 0.944 | 1991.625 | 0.9305028324475851 | 2140.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:184 | P2:609 / P3:705 | 57.649 | 175.5 | 705 | 0.9379761837575484 | 0.937 | 2214.875 | 1.0661251504211793 | 2077.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:168 / P3:176 | P2:609 / P3:737 | 50.645 | 153 | 737 | 2.3310238645111623 | 0.952 | 288.6666666666667 | 0.42899603698811095 | 672.8888888888889 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 13:33:07 | 窗口结束：2026-11-19 13:33:27 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 1028 | 152 | 513 | 136 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1016 | 168 | 289 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1076 | 160 | 257 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1036 | 200 | 609 | 184 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1020 | 168 | 609 | 176 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 128 | 152 | 176 | 513 |
| 2 | P3 | 120 | 136 | 152 | 465 |
| 3 | P2 | 168 | 168 | 192 | 289 |
| 3 | P3 | 168 | 168 | 192 | 305 |
| 4 | P2 | 136 | 160 | 176 | 257 |
| 4 | P3 | 136 | 168 | 168 | 417 |
| 5 | P2 | 160 | 200 | 200 | 609 |
| 5 | P3 | 152 | 184 | 192 | 705 |
| 6 | P2 | 136 | 168 | 184 | 609 |
| 6 | P3 | 136 | 176 | 184 | 737 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 模式切换成功 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | 2026-11-19 13:34:33 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 212 | 0.9883720930232558 | 0.963 | 21.5 | 1.011764705882353 | 21.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 344 | 1.4911900635470825 | 0.938 | 1384.8 | 0.6706053268765133 | 2065 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 248 | 1.9151682803135086 | 0.967 | 433.8 | 0.5221473278767453 | 830.8 | 合格 | 指标正常 |
| 热源检测 | 3 | 220 | 0.8174904942965779 | 0.976 | 32.875 | 1.2232558139534884 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 344 | 1.0420400847319538 | 0.963 | 3835.625 | 0.9596559812353401 | 3996.875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 248 | 1.0459855093893242 | 0.989 | 1690.75 | 0.9560361888606164 | 1768.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 224 | 0.8339350180505415 | 0.973 | 34.625 | 1.199134199134199 | 28.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 348 | 1.0986972170122167 | 0.905 | 4931.75 | 0.9101688659223032 | 5418.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 256 | 1.0746877549739535 | 0.964 | 1991.625 | 0.9305028324475851 | 2140.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.7188612099644128 | 0.946 | 35.125 | 1.391089108910891 | 25.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 344 | 1.0066508193404815 | 0.909 | 4943 | 0.9933931218127465 | 4975.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 248 | 0.9379761837575484 | 0.963 | 2214.875 | 1.0661251504211793 | 2077.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.6782608695652174 | 0.953 | 25.555555555555557 | 1.4743589743589745 | 17.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 344 | 1.527331189710611 | 0.944 | 1209.4444444444443 | 0.6547368421052632 | 1847.2222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 248 | 2.3310238645111623 | 0.961 | 288.6666666666667 | 0.42899603698811095 | 672.8888888888889 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 171.5 | 169.5 | - | 21.5 | 1.011764705882353 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 262.5 | 215 | - | 32.875 | 1.2232558139534884 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 276.5 | 231 | - | 34.625 | 1.199134199134199 | 28.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 281 | 201.5 | - | 35.125 | 1.391089108910891 | 25.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 229.5 | 155.5 | - | 25.555555555555557 | 1.4743589743589745 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13848 | 20649.5 | - | 1384.8 | 0.6706053268765133 | 2065 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 30685 | 31975 | - | 3835.625 | 0.9596559812353401 | 3996.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 39454 | 43347.5 | - | 4931.75 | 0.9101688659223032 | 5418.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41936 | 42255.5 | - | 5242 | 0.9924271109428247 | 5282 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 10884.5 | 16624.5 | - | 1209.4444444444443 | 0.6547368421052632 | 1847.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

