================================================================================================
完成时间：2026-11-19 13:38:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795066579607-92 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 13:36:50 | 结束：2026-11-19 13:36:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 838ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 838ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 837ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 837ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 837ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 837ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:152 | P2:577 / P3:625 | 49.205 | 156.5 | 625 | 1.000172275180889 | 0.963 | 2176.75 | 0.999827754492737 | 2177.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:152 / P3:168 | P2:609 / P3:369 | 47.013 | 158 | 609 | 2.0791227096057745 | 0.951 | 450.25 | 0.48097209240218985 | 936.125 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:481 / P3:401 | 47.014 | 157.5 | 481 | 1.1816106085887415 | 0.967 | 1265.2222222222222 | 0.8463024897807506 | 1495 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:192 | P2:785 / P3:833 | 52.268 | 168 | 833 | 1.0054732419283503 | 0.976 | 2009.7777777777778 | 0.9945565513828559 | 2020.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:545 / P3:545 | 44.877 | 137 | 545 | 1.0124095139607032 | 0.955 | 1934 | 0.9877425944841676 | 1958 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:209 / P3:193 | 47.993 | 151 | 209 | 1.7739192062367115 | 0.969 | 282.2 | 0.5637235317618857 | 500.6 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 13:37:22 | 窗口结束：2026-11-19 13:37:41 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 144 | 577 | 152 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 928 | 152 | 609 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 940 | 160 | 481 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 936 | 168 | 785 | 192 | 833 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 152 | 545 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 924 | 152 | 209 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 144 | 160 | 577 |
| 1 | P3 | 144 | 152 | 152 | 625 |
| 2 | P2 | 136 | 152 | 160 | 609 |
| 2 | P3 | 152 | 168 | 168 | 369 |
| 3 | P2 | 144 | 160 | 168 | 481 |
| 3 | P3 | 152 | 152 | 168 | 401 |
| 4 | P2 | 136 | 168 | 192 | 785 |
| 4 | P3 | 152 | 192 | 208 | 833 |
| 5 | P2 | 128 | 152 | 160 | 545 |
| 5 | P3 | 128 | 160 | 160 | 545 |
| 6 | P2 | 136 | 152 | 168 | 209 |
| 6 | P3 | 136 | 160 | 160 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:07 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 2026-11-19 13:38:12 | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8577586206896551 | 0.968 | 29 | 1.1658291457286432 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.9890653804389 | 0.939 | 4949.875 | 1.0110555073277843 | 4895.75 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 204 | 1.000172275180889 | 0.983 | 2176.75 | 0.999827754492737 | 2177.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.7980295566502463 | 0.964 | 25.375 | 1.2530864197530864 | 20.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.5325939722316289 | 0.935 | 1476.5 | 0.6524885378114125 | 2262.875 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 204 | 2.0791227096057745 | 0.955 | 450.25 | 0.48097209240218985 | 936.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.7653846153846153 | 0.968 | 28.88888888888889 | 1.306532663316583 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.1496547936607564 | 0.953 | 2832.4444444444443 | 0.8698263213566725 | 3256.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.1816106085887415 | 0.98 | 1265.2222222222222 | 0.8463024897807506 | 1495 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.9407407407407408 | 0.97 | 30 | 1.062992125984252 | 28.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 0.9960596538480723 | 0.967 | 4455.333333333333 | 1.0039559339008512 | 4437.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0054732419283503 | 0.989 | 2009.7777777777778 | 0.9945565513828559 | 2020.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.6846846846846847 | 0.943 | 24.666666666666668 | 1.4605263157894737 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.1041863553932212 | 0.941 | 3915.1 | 0.9056442285449919 | 4323 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 1.0124095139607032 | 0.982 | 1934 | 0.9877425944841676 | 1958 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.6893617021276596 | 0.964 | 23.5 | 1.4506172839506173 | 16.2 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.1544670702623372 | 0.978 | 1211.3333333333333 | 0.866200540282854 | 1398.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 1.7739192062367115 | 0.966 | 282.2 | 0.5637235317618857 | 500.6 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 231.5 | 199 | - | 29 | 1.1658291457286432 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 203 | 161.5 | - | 25.375 | 1.2530864197530864 | 20.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 259.5 | 199 | - | 28.88888888888889 | 1.306532663316583 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 269.5 | 253.5 | - | 30 | 1.062992125984252 | 28.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 222 | 152 | - | 24.666666666666668 | 1.4605263157894737 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 235 | 162 | - | 23.5 | 1.4506172839506173 | 16.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 39599 | 39165.5 | - | 4949.875 | 1.0110555073277843 | 4895.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 11812 | 18103 | - | 1476.5 | 0.6524885378114125 | 2262.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 25491.5 | 29307 | - | 2832.4444444444443 | 0.8698263213566725 | 3256.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 40098 | 39940 | - | 4455.333333333333 | 1.0039559339008512 | 4437.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 39151 | 43229.5 | - | 3915.1 | 0.9056442285449919 | 4323 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10901.5 | 12586 | - | 1090.2 | 0.866200540282854 | 1258.6 | 在线、无火警、无故障、光源就绪、同步正常 |

