================================================================================================
完成时间：2026-11-19 13:42:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795066807801-94 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 13:40:39 | 结束：2026-11-19 13:40:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:136 | P2:513 / P3:305 | 44.317 | 155.5 | 513 | 1.0111306031093097 | 0.967 | 2066.375 | 0.988991923422076 | 2089.375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:273 / P3:241 | 48.338 | 172 | 273 | 2.087098692033294 | 0.941 | 373.77777777777777 | 0.4791340264919527 | 780.1111111111111 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:200 / P3:200 | P2:401 / P3:369 | 51.901 | 185 | 401 | 1.006302346794925 | 0.969 | 1339.888888888889 | 0.9937371240214257 | 1348.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:176 | P2:657 / P3:497 | 48.449 | 154 | 657 | 0.9977705992083352 | 0.783 | 5494.75 | 1.002234382124943 | 5482.5 | 0 | 一致性低于下限 |
| 5 | 1 | 不合格 | P2:160 / P3:144 | P2:609 / P3:513 | 38.249 | 148.5 | 609 | 1.0468988836907684 | 0.768 | 5397.25 | 0.9552020883569674 | 5650.375 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:273 / P3:257 | 54.549 | 171 | 273 | 1.7142255892255893 | 0.964 | 297 | 0.5833537932727719 | 509.125 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 13:41:10 | 窗口结束：2026-11-19 13:41:30 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 992 | 152 | 513 | 136 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 976 | 168 | 273 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 980 | 200 | 401 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 908 | 168 | 657 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 160 | 609 | 144 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 960 | 168 | 273 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 152 | 513 |
| 1 | P3 | 120 | 136 | 136 | 305 |
| 2 | P2 | 160 | 168 | 208 | 273 |
| 2 | P3 | 168 | 168 | 216 | 241 |
| 3 | P2 | 152 | 200 | 200 | 401 |
| 3 | P3 | 160 | 200 | 200 | 369 |
| 4 | P2 | 152 | 168 | 176 | 657 |
| 4 | P3 | 152 | 176 | 184 | 497 |
| 5 | P2 | 120 | 160 | 160 | 609 |
| 5 | P3 | 128 | 144 | 152 | 513 |
| 6 | P2 | 152 | 168 | 176 | 273 |
| 6 | P3 | 144 | 176 | 184 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 测试就绪 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:41:55 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 2026-11-19 13:42:00 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.702928870292887 | 0.972 | - | 1.4226190476190477 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 248 | 1.0501259748050389 | 0.939 | 5209.375 | 0.9522667032263962 | 5470.5 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 224 | 1.0111306031093097 | 0.99 | 2066.375 | 0.988991923422076 | 2089.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.9015151515151515 | 0.946 | 29.333333333333332 | 1.1092436974789917 | 26.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 1.5060275138278258 | 0.925 | 1566.888888888889 | 0.663998493266786 | 2359.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 224 | 2.087098692033294 | 0.958 | 373.77777777777777 | 0.4791340264919527 | 780.1111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.8945147679324894 | 0.976 | 29.625 | 1.1179245283018868 | 26.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 240 | 1.0079089198584048 | 0.947 | 3484.1111111111113 | 0.9921531403258979 | 3511.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 220 | 1.006302346794925 | 0.987 | 1339.888888888889 | 0.9937371240214257 | 1348.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.7948717948717948 | 0.915 | 34.125 | 1.2580645161290323 | 27.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 248 | 0.9977705992083352 | 0.649 | 5494.75 | 1.002234382124943 | 5482.5 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 224 | 0.9340591503451372 | 0.784 | 2227.375 | 1.0705960105743813 | 2080.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.630188679245283 | 0.911 | 33.125 | 1.5868263473053892 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 244 | 1.0468988836907684 | 0.609 | 5397.25 | 0.9552020883569674 | 5650.375 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 224 | 0.94873848618342 | 0.794 | 2184.875 | 1.05403123680878 | 2072.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7610294117647058 | 0.969 | 34 | 1.3140096618357489 | 25.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 248 | 1.3356359203575783 | 0.962 | 1538.125 | 0.748707027684819 | 2054.375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 220 | 1.7142255892255893 | 0.963 | 297 | 0.5833537932727719 | 509.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 239 | 167.5 | - | - | 1.4226190476190477 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 264 | 238 | - | 29.333333333333332 | 1.1092436974789917 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 237 | 211.5 | - | 29.625 | 1.1179245283018868 | 26.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 272.5 | 216.5 | - | 34.125 | 1.2580645161290323 | 27.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 265 | 166.5 | - | 33.125 | 1.5868263473053892 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 272 | 207 | - | 34 | 1.3140096618357489 | 25.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41674.5 | 43763.5 | - | 5209.375 | 0.9522667032263962 | 5470.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14101.5 | 21237.5 | - | 1566.888888888889 | 0.663998493266786 | 2359.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31357 | 31604.5 | - | 3484.1111111111113 | 0.9921531403258979 | 3511.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43957.5 | 43859.5 | - | 5494.75 | 1.002234382124943 | 5482.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43178 | 45202.5 | - | 5397.25 | 0.9552020883569674 | 5650.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12305 | 16434.5 | - | 1538.125 | 0.748707027684819 | 2054.375 | 在线、无火警、无故障、光源就绪、同步正常 |

