================================================================================================
完成时间：2026-11-19 13:46:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795067048185-96 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 13:44:39 | 结束：2026-11-19 13:44:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:175 / P3:207 | 50.24 | 160.5 | 207 | 1.0357456966955647 | 0.957 | 1591.8 | 0.9654879602110754 | 1648.7 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:160 / P3:136 | P2:465 / P3:289 | 37.528 | 131 | 465 | 2.044841735052755 | 0.947 | 213.25 | 0.4890354020352587 | 436.0625 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:160 / P3:152 | P2:513 / P3:433 | 42.863 | 144 | 513 | 1.0377351780061885 | 0.76 | 1653.9411764705883 | 0.9636369867708547 | 1716.3529411764705 | 0 | 一致性低于下限 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:721 / P3:609 | 51.975 | 156 | 721 | 1.0110698862599599 | 0.945 | 1826.7777777777778 | 0.9890513144438429 | 1847 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:120 / P3:120 | P2:369 / P3:513 | 37.434 | 121 | 513 | 1.0431869840890058 | 0.949 | 1671.8 | 0.9586009174311927 | 1744 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:353 | 46.958 | 176.5 | 497 | 1.771186440677966 | 0.945 | 327.77777777777777 | 0.5645933014354066 | 580.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 13:45:10 | 窗口结束：2026-11-19 13:45:30 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 980 | 160 | 175 | 168 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 980 | 160 | 465 | 136 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 956 | 160 | 513 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1016 | 176 | 721 | 160 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 120 | 369 | 120 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 992 | 176 | 497 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 175 |
| 1 | P3 | 168 | 168 | 168 | 207 |
| 2 | P2 | 112 | 160 | 160 | 465 |
| 2 | P3 | 104 | 136 | 144 | 289 |
| 3 | P2 | 152 | 160 | 168 | 513 |
| 3 | P3 | 128 | 152 | 152 | 433 |
| 4 | P2 | 152 | 176 | 192 | 721 |
| 4 | P3 | 144 | 160 | 184 | 609 |
| 5 | P2 | 104 | 120 | 128 | 369 |
| 5 | P3 | 104 | 120 | 128 | 513 |
| 6 | P2 | 168 | 176 | 192 | 497 |
| 6 | P3 | 136 | 168 | 168 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:45:55 | 2026-11-19 13:45:55 | 2026-11-19 13:45:55 | 2026-11-19 13:46:00 | 2026-11-19 13:46:00 | 2026-11-19 13:46:00 | 2026-11-19 13:46:00 | 2026-11-19 13:46:00 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 13:45:56 | 2026-11-19 13:45:56 | 2026-11-19 13:45:56 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 13:45:56 | 2026-11-19 13:45:56 | 2026-11-19 13:45:56 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 13:45:55 | 2026-11-19 13:45:55 | 2026-11-19 13:45:55 | 2026-11-19 13:46:00 | 2026-11-19 13:46:00 | 2026-11-19 13:46:00 | 2026-11-19 13:46:00 | 2026-11-19 13:46:00 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 13:45:56 | 2026-11-19 13:45:56 | 2026-11-19 13:45:56 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 13:45:56 | 2026-11-19 13:45:56 | 2026-11-19 13:45:56 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 2026-11-19 13:46:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.7469879518072289 | 0.968 | 31.125 | 1.3387096774193548 | 23.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 296 | 0.9673445727259553 | 0.927 | 4600.222222222223 | 1.0337578027465668 | 4450 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 1.0357456966955647 | 0.982 | 1591.8 | 0.9654879602110754 | 1648.7 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.823170731707317 | 0.968 | 12.615384615384615 | 1.2148148148148148 | 10.384615384615385 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 288 | 1.5502020516008703 | 0.925 | 756.9411764705883 | 0.6450772007218769 | 1173.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 2.044841735052755 | 0.959 | 213.25 | 0.4890354020352587 | 436.0625 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.730593607305936 | 0.893 | 12.882352941176471 | 1.36875 | 9.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 288 | 1.0377351780061885 | 0.651 | 1653.9411764705883 | 0.9636369867708547 | 1716.3529411764705 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 212 | 1.1173443648471395 | 0.791 | 550.6111111111111 | 0.8949792306303053 | 615.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.68 | 0.968 | 36.111111111111114 | 1.4705882352941178 | 24.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 288 | 1.0641022633986161 | 0.91 | 4737.222222222223 | 0.9397593017104567 | 5040.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 1.0110698862599599 | 0.962 | 1826.7777777777778 | 0.9890513144438429 | 1847 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.6981818181818182 | 0.939 | 30.555555555555557 | 1.4322916666666667 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 296 | 1.0296233698010644 | 0.938 | 4378.3 | 0.97122892635315 | 4508 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 212 | 1.0431869840890058 | 0.972 | 1671.8 | 0.9586009174311927 | 1744 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.9212962962962963 | 0.955 | 24 | 1.085427135678392 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 288 | 1.304774312207832 | 0.93 | 1304.9 | 0.7664160695407024 | 1702.6 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 1.771186440677966 | 0.952 | 327.77777777777777 | 0.5645933014354066 | 580.5555555555555 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 249 | 185.5 | - | 31.125 | 1.3387096774193548 | 23.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 12.5 | 163.5 | 135 | - | 12.615384615384615 | 1.2148148148148148 | 10.384615384615385 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 219 | 160 | - | 12.882352941176471 | 1.36875 | 9.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 325 | 220.5 | - | 36.111111111111114 | 1.4705882352941178 | 24.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 274.5 | 192 | - | 30.555555555555557 | 1.4322916666666667 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 215.5 | 199 | - | 24 | 1.085427135678392 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41402 | 40049.5 | - | 4600.222222222223 | 1.0337578027465668 | 4450 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12867.5 | 19948 | - | 756.9411764705883 | 0.6450772007218769 | 1173.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 28117 | 29177.5 | - | 1653.9411764705883 | 0.9636369867708547 | 1716.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42634.5 | 45367.5 | - | 4737.222222222223 | 0.9397593017104567 | 5040.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43782.5 | 45079.5 | - | 4378.3 | 0.97122892635315 | 4508 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13049 | 17026 | - | 1304.9 | 0.7664160695407024 | 1702.6 | 在线、无火警、无故障、光源就绪、同步正常 |

