================================================================================================
完成时间：2026-11-19 13:50:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795067270952-98 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 13:48:23 | 结束：2026-11-19 13:48:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:136 / P3:120 | P2:353 / P3:209 | 38.36 | 130.5 | 353 | 1.0063558027256616 | 0.948 | 1636.3 | 0.9936843383737172 | 1646.7 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:241 / P3:321 | 44.071 | 141 | 321 | 1.869205298013245 | 0.956 | 190.73684210526315 | 0.5349867139061116 | 356.5263157894737 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:128 / P3:152 | P2:449 / P3:513 | 38.944 | 128.5 | 513 | 1.046795447738844 | 0.968 | 1484 | 0.9552964737858523 | 1553.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:248 / P3:192 | P2:497 / P3:561 | 56.878 | 228 | 561 | 0.9846539678748433 | 0.954 | 1860.7777777777778 | 1.0155852031534263 | 1832.2222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | A类合格 | P2:192 / P3:200 | P2:449 / P3:561 | 52.492 | 198.5 | 561 | 0.9868337837060887 | 0.949 | 1739.3 | 1.013341878350035 | 1716.4 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:184 / P3:168 | P2:641 / P3:705 | 47.227 | 169.5 | 705 | 2.0291760179544727 | 0.967 | 346.55555555555554 | 0.49281087059567075 | 703.2222222222222 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 13:48:53 | 窗口结束：2026-11-19 13:49:13 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 136 | 353 | 120 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 968 | 152 | 241 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 944 | 128 | 449 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 960 | 248 | 497 | 192 | 561 | 不合格 | 噪声波动值超过上限 |
| 5 | 936 | 192 | 449 | 200 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 952 | 184 | 641 | 168 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 136 | 144 | 353 |
| 1 | P3 | 112 | 120 | 136 | 209 |
| 2 | P2 | 152 | 152 | 176 | 241 |
| 2 | P3 | 152 | 152 | 176 | 321 |
| 3 | P2 | 120 | 128 | 152 | 449 |
| 3 | P3 | 128 | 152 | 160 | 513 |
| 4 | P2 | 224 | 248 | 272 | 497 |
| 4 | P3 | 160 | 192 | 200 | 561 |
| 5 | P2 | 136 | 192 | 192 | 449 |
| 5 | P3 | 136 | 200 | 200 | 561 |
| 6 | P2 | 152 | 184 | 216 | 641 |
| 6 | P3 | 144 | 168 | 192 | 705 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:38 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 2026-11-19 13:49:43 | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 0.6834170854271356 | 0.937 | 22.11111111111111 | 1.463235294117647 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 1.0659202415398163 | 0.929 | 2337.9411764705883 | 0.9381564971084622 | 2492.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 216 | 1.0063558027256616 | 0.974 | 1636.3 | 0.9936843383737172 | 1646.7 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 0.9246231155778895 | 0.955 | 11.055555555555555 | 1.0815217391304348 | 10.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.3667370962873528 | 0.934 | 779.5294117647059 | 0.7316696113074205 | 1065.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 220 | 1.869205298013245 | 0.977 | 190.73684210526315 | 0.5349867139061116 | 356.5263157894737 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6460176991150443 | 0.959 | 25.11111111111111 | 1.547945205479452 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 1.0363348108842656 | 0.973 | 3434.1111111111113 | 0.964939119575398 | 3558.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 224 | 1.046795447738844 | 0.971 | 1484 | 0.9552964737858523 | 1553.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 0.7018633540372671 | 0.971 | 35.77777777777778 | 1.424778761061947 | 25.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 0.985140949380481 | 0.926 | 4725.888888888889 | 1.015083172239326 | 4655.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 224 | 0.9846539678748433 | 0.962 | 1860.7777777777778 | 1.0155852031534263 | 1832.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.7474402730375427 | 0.963 | 26.636363636363637 | 1.3378995433789955 | 19.90909090909091 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 1.037660458814614 | 0.928 | 4838.555555555556 | 0.9637063757275323 | 5020.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 220 | 0.9868337837060887 | 0.955 | 1739.3 | 1.013341878350035 | 1716.4 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.71875 | 0.967 | 28.444444444444443 | 1.391304347826087 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 2.013723247835321 | 0.969 | 680.1111111111111 | 0.4965925685542755 | 1369.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 220 | 2.0291760179544727 | 0.965 | 346.55555555555554 | 0.49281087059567075 | 703.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 199 | 135.5 | - | 22.11111111111111 | 1.463235294117647 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 198.5 | 184 | - | 11.055555555555555 | 1.0815217391304348 | 10.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 226 | 146 | - | 25.11111111111111 | 1.547945205479452 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 321.5 | 226 | - | 35.77777777777778 | 1.424778761061947 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 292.5 | 219 | - | 26.636363636363637 | 1.3378995433789955 | 19.90909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 256 | 184 | - | 28.444444444444443 | 1.391304347826087 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 39745 | 42365 | - | 2337.9411764705883 | 0.9381564971084622 | 2492.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13252 | 18111.5 | - | 779.5294117647059 | 0.7316696113074205 | 1065.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30906.5 | 32030 | - | 3434.1111111111113 | 0.964939119575398 | 3558.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42532.5 | 41900.5 | - | 4725.888888888889 | 1.015083172239326 | 4655.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43546.5 | 45186.5 | - | 4838.555555555556 | 0.9637063757275323 | 5020.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 6121 | 12325.5 | - | 680.1111111111111 | 0.4965925685542755 | 1369.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

