================================================================================================
完成时间：2026-11-19 13:58:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795067757799-103 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 13:56:29 | 结束：2026-11-19 13:56:33
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:144 | P2:481 / P3:577 | 50.188 | 158 | 577 | 0.9798713181040081 | 0.955 | 1882.3333333333333 | 1.0205421686746987 | 1844.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:160 / P3:160 | P2:609 / P3:561 | 49.361 | 141 | 609 | 2.290391156462585 | 0.936 | 261.3333333333333 | 0.4366066456283646 | 598.5555555555555 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:417 / P3:385 | 51.139 | 157.5 | 417 | 1.1343075852470426 | 0.956 | 1257.375 | 0.8815950920245399 | 1426.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:144 | P2:401 / P3:401 | 45.908 | 147.5 | 401 | 0.9583860941636929 | 0.953 | 1930.4444444444443 | 1.0434208155666327 | 1850.111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:168 / P3:168 | P2:545 / P3:657 | 53.465 | 202 | 657 | 1.0285356980445657 | 0.807 | 4398 | 0.9722559964629159 | 4523.5 | 0 | 一致性低于下限 |
| 6 | 1 | B类合格 | P2:120 / P3:128 | P2:321 / P3:321 | 34.96 | 109 | 321 | 2.0366935483870967 | 0.954 | 248 | 0.49099188279548606 | 505.1 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 13:57:00 | 窗口结束：2026-11-19 13:57:20 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 932 | 160 | 481 | 144 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 956 | 160 | 609 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 964 | 176 | 417 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 984 | 152 | 401 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 984 | 168 | 545 | 168 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 936 | 120 | 321 | 128 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 160 | 481 |
| 1 | P3 | 136 | 144 | 152 | 577 |
| 2 | P2 | 144 | 160 | 184 | 609 |
| 2 | P3 | 136 | 160 | 184 | 561 |
| 3 | P2 | 176 | 176 | 200 | 417 |
| 3 | P3 | 160 | 160 | 176 | 385 |
| 4 | P2 | 136 | 152 | 176 | 401 |
| 4 | P3 | 144 | 144 | 176 | 401 |
| 5 | P2 | 168 | 168 | 176 | 545 |
| 5 | P3 | 168 | 168 | 176 | 657 |
| 6 | P2 | 104 | 120 | 136 | 321 |
| 6 | P3 | 104 | 128 | 144 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 13:57:45 | 2026-11-19 13:57:45 | 2026-11-19 13:57:45 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 13:58:26 | 2026-11-19 13:58:26 | 2026-11-19 13:58:26 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 13:58:26 | 2026-11-19 13:58:26 | 2026-11-19 13:58:26 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 13:58:26 | 2026-11-19 13:58:26 | 2026-11-19 13:58:26 | - | - | - | - | - | - | - | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 测试就绪 | 2026-11-19 13:57:45 | 2026-11-19 13:57:45 | 2026-11-19 13:57:45 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 2026-11-19 13:57:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7619047619047619 | 0.973 | 25.666666666666668 | 1.3125 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 256 | 1.0100093837973099 | 0.931 | 4617.888888888889 | 0.9900898110870239 | 4664.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 0.9798713181040081 | 0.963 | 1882.3333333333333 | 1.0205421686746987 | 1844.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.6752136752136753 | 0.96 | 29.25 | 1.481012658227848 | 19.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 1.6263103499187952 | 0.888 | 1505.111111111111 | 0.6148887880163414 | 2447.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 2.290391156462585 | 0.964 | 261.3333333333333 | 0.4366066456283646 | 598.5555555555555 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 200 | 0.7624521072796935 | 0.98 | 29 | 1.3115577889447236 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 256 | 1.0912839799419372 | 0.908 | 3368 | 0.9163517639590072 | 3675.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 208 | 1.1343075852470426 | 0.986 | 1257.375 | 0.8815950920245399 | 1426.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.7242798353909465 | 0.956 | 27 | 1.3806818181818181 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 264 | 1.0016814903314306 | 0.944 | 4108.909090909091 | 0.9983213323320228 | 4115.818181818182 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 0.9583860941636929 | 0.963 | 1930.4444444444443 | 1.0434208155666327 | 1850.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.6613418530351438 | 0.934 | 18.41176470588235 | 1.5120772946859904 | 12.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 256 | 1.0285356980445657 | 0.657 | 4398 | 0.9722559964629159 | 4523.5 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 204 | 0.8532909575558745 | 0.829 | 2167.5555555555557 | 1.171933197164484 | 1849.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.6418918918918919 | 0.953 | 32.888888888888886 | 1.5578947368421052 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 256 | 1.459445734184562 | 0.94 | 1531.5555555555557 | 0.6851916289705224 | 2235.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 204 | 2.0366935483870967 | 0.97 | 248 | 0.49099188279548606 | 505.1 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 230.5 | 175.5 | - | 25.666666666666668 | 1.3125 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 234 | 157.5 | - | 29.25 | 1.481012658227848 | 19.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 261 | 198.5 | - | 29 | 1.3115577889447236 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 242.5 | 175.5 | - | 27 | 1.3806818181818181 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 312.5 | 207 | - | 18.41176470588235 | 1.5120772946859904 | 12.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 296 | 189.5 | - | 32.888888888888886 | 1.5578947368421052 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41561 | 41977 | - | 4617.888888888889 | 0.9900898110870239 | 4664.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13545.5 | 22029.5 | - | 1505.111111111111 | 0.6148887880163414 | 2447.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30312 | 33079 | - | 3368 | 0.9163517639590072 | 3675.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 45197.5 | 45274 | - | 4108.909090909091 | 0.9983213323320228 | 4115.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 43979.5 | 45235 | - | 4398 | 0.9722559964629159 | 4523.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13784 | 20117 | - | 1531.5555555555557 | 0.6851916289705224 | 2235.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

