================================================================================================
完成时间：2026-11-19 14:02:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795068008389-105 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:00:39 | 结束：2026-11-19 14:00:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:128 / P3:128 | P2:241 / P3:241 | 36.315 | 153 | 241 | 0.9755934266585514 | 0.95 | 1825.5555555555557 | 1.0250171564040178 | 1781 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:168 | P2:369 / P3:337 | 51.633 | 183.5 | 369 | 2.9528428994880085 | 0.94 | 371.1 | 0.3386566891768571 | 1095.8 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:192 / P3:200 | P2:497 / P3:385 | 55.782 | 177.5 | 497 | 1.2135446450453395 | 0.96 | 644.2631578947369 | 0.8240323123527432 | 781.8421052631579 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:176 | P2:385 / P3:273 | 51.536 | 171 | 385 | 0.5940959409594095 | 0.947 | 30.11111111111111 | 1.6832298136645962 | 17.88888888888889 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:136 | P2:689 / P3:641 | 41.479 | 148.5 | 689 | 0.985109625981944 | 0.953 | 1705.8 | 1.0151154487026899 | 1680.4 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:168 | P2:433 / P3:577 | 52.348 | 171.5 | 577 | 2.1559723593287266 | 0.948 | 303.9 | 0.46382783882783885 | 655.2 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 14:01:10 | 窗口结束：2026-11-19 14:01:30 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 996 | 128 | 241 | 128 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 972 | 168 | 369 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1020 | 192 | 497 | 200 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 996 | 160 | 385 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 980 | 160 | 689 | 136 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1040 | 168 | 433 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 128 | 136 | 241 |
| 1 | P3 | 128 | 128 | 136 | 241 |
| 2 | P2 | 160 | 168 | 184 | 369 |
| 2 | P3 | 160 | 168 | 184 | 337 |
| 3 | P2 | 184 | 192 | 216 | 497 |
| 3 | P3 | 192 | 200 | 216 | 385 |
| 4 | P2 | 144 | 160 | 168 | 385 |
| 4 | P3 | 144 | 176 | 184 | 273 |
| 5 | P2 | 112 | 160 | 160 | 689 |
| 5 | P3 | 120 | 136 | 152 | 641 |
| 6 | P2 | 160 | 168 | 192 | 433 |
| 6 | P3 | 152 | 168 | 168 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:01:55 | 2026-11-19 14:01:55 | 2026-11-19 14:01:55 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:01:56 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 2026-11-19 14:02:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.6890756302521008 | 0.957 | 29.75 | 1.451219512195122 | 20.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 264 | 1.0060539350577875 | 0.911 | 5223.875 | 0.9939824945295405 | 5255.5 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 224 | 0.9755934266585514 | 0.983 | 1825.5555555555557 | 1.0250171564040178 | 1781 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.8254545454545454 | 0.956 | 27.5 | 1.2114537444933922 | 22.7 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 268 | 1.968337545633249 | 0.905 | 1582.6666666666667 | 0.5080429432535578 | 3115.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 224 | 2.9528428994880085 | 0.968 | 371.1 | 0.3386566891768571 | 1095.8 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 184 | 0.7239057239057239 | 0.947 | 33 | 1.3813953488372093 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 260 | 1.1634631455791409 | 0.946 | 3323.8888888888887 | 0.8595029449791697 | 3867.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 220 | 1.2135446450453395 | 0.984 | 644.2631578947369 | 0.8240323123527432 | 781.8421052631579 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.5940959409594095 | 0.956 | 30.11111111111111 | 1.6832298136645962 | 17.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 264 | 1.0949560705807493 | 0.908 | 4540.111111111111 | 0.9132786482197537 | 4971.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 216 | 0.9350256043169429 | 0.981 | 2270.125 | 1.0694894293622283 | 2122.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.6974789915966386 | 0.949 | 26.444444444444443 | 1.4337349397590362 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 264 | 0.9878554957724827 | 0.94 | 4553.5 | 1.0122938064114535 | 4498.2 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 224 | 0.985109625981944 | 0.973 | 1705.8 | 1.0151154487026899 | 1680.4 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7482014388489209 | 0.968 | 30.88888888888889 | 1.3365384615384615 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 260 | 1.5247145252734968 | 0.929 | 1391.4444444444443 | 0.6558604797318529 | 2121.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 224 | 2.1559723593287266 | 0.955 | 303.9 | 0.46382783882783885 | 655.2 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 237.5 | 164 | - | 29.75 | 1.451219512195122 | 20.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 274.5 | 227 | - | 27.5 | 1.2114537444933922 | 22.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 296.5 | 215 | - | 33 | 1.3813953488372093 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 271 | 160.5 | - | 30.11111111111111 | 1.6832298136645962 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 238 | 166 | - | 23.8 | 1.4337349397590362 | 16.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 278 | 207.5 | - | 30.88888888888889 | 1.3365384615384615 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41790.5 | 42043.5 | - | 5223.875 | 0.9939824945295405 | 5255.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14243.5 | 28037 | - | 1582.6666666666667 | 0.5080429432535578 | 3115.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29914.5 | 34805 | - | 3323.8888888888887 | 0.8595029449791697 | 3867.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40860.5 | 44741 | - | 4540.111111111111 | 0.9132786482197537 | 4971.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45534.5 | 44981.5 | - | 4553.5 | 1.0122938064114535 | 4498.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12523 | 19094 | - | 1391.4444444444443 | 0.6558604797318529 | 2121.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

