================================================================================================
完成时间：2026-11-19 14:06:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795068256248-107 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 3 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 14:05:00 | 结束：2026-11-19 14:05:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:168 | P2:353 / P3:529 | 52.252 | 169.5 | 529 | 1.0289541659157806 | 0.959 | 1849.6666666666667 | 0.971860587308074 | 1903.2222222222222 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:200 / P3:184 | P2:353 / P3:417 | 55.759 | 194 | 417 | 2.5329710144927535 | 0.941 | 306.6666666666667 | 0.3947933056787298 | 776.7777777777778 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.2933710590137428 | 0.946 | 1374.4444444444443 | 0.7731733233327083 | 1777.6666666666667 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | B类合格 | P2:160 / P3:160 | P2:561 / P3:609 | 51.943 | 154 | 609 | 1.0343188692056047 | 0.941 | 1800.111111111111 | 0.9668198364862446 | 1861.888888888889 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:184 / P3:176 | P2:545 / P3:657 | 52.813 | 188.5 | 657 | 1.0024361259655377 | 0.952 | 841.5 | 0.997569794321617 | 843.55 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:176 / P3:160 | P2:481 / P3:465 | 52.012 | 160 | 481 | 1.8716363636363635 | 0.939 | 343.75 | 0.5342918204779483 | 643.375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:05:18 | 窗口结束：2026-11-19 14:05:38 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 956 | 168 | 353 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1020 | 200 | 353 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 964 | 160 | 561 | 160 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1000 | 184 | 545 | 176 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1004 | 176 | 481 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 353 |
| 1 | P3 | 160 | 168 | 184 | 529 |
| 2 | P2 | 184 | 200 | 208 | 353 |
| 2 | P3 | 184 | 184 | 200 | 417 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 152 | 160 | 192 | 561 |
| 4 | P3 | 160 | 160 | 184 | 609 |
| 5 | P2 | 184 | 184 | 184 | 545 |
| 5 | P3 | 176 | 176 | 176 | 657 |
| 6 | P2 | 160 | 176 | 192 | 481 |
| 6 | P3 | 144 | 160 | 160 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 模式切换成功 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | 2026-11-19 14:06:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 0.6423357664233577 | 0.952 | 30.444444444444443 | 1.5568181818181819 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 292 | 1.0777380835861798 | 0.961 | 4540.888888888889 | 0.9278692246566012 | 4893.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 1.0289541659157806 | 0.963 | 1849.6666666666667 | 0.971860587308074 | 1903.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 228 | 0.6585365853658537 | 0.963 | 15.375 | 1.5185185185185186 | 10.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 300 | 1.7121275997751546 | 0.919 | 1581.3333333333333 | 0.5840686173923749 | 2707.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 2.5329710144927535 | 0.946 | 306.6666666666667 | 0.3947933056787298 | 776.7777777777778 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 304 | 1.2700680272108844 | 0.93 | 3266.6666666666665 | 0.7873594001071237 | 4148.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 208 | 1.2933710590137428 | 0.966 | 1374.4444444444443 | 0.7731733233327083 | 1777.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 220 | 0.6224489795918368 | 0.956 | 32.666666666666664 | 1.6065573770491803 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 304 | 0.9944531929395727 | 0.894 | 4727.444444444444 | 1.0055777457398785 | 4701.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 1.0343188692056047 | 0.983 | 1800.111111111111 | 0.9668198364862446 | 1861.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 232 | 0.6386292834890965 | 0.961 | 32.1 | 1.5658536585365854 | 20.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 308 | 1.0057407816294988 | 0.928 | 2664.1176470588234 | 0.994291986827662 | 2679.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 1.0024361259655377 | 0.971 | 841.5 | 0.997569794321617 | 843.55 | 合格 | 指标正常 |
| 热源检测 | 6 | 228 | 0.8918918918918919 | 0.943 | 27.75 | 1.121212121212121 | 24.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 300 | 1.334368360843275 | 0.921 | 1529.75 | 0.7494182486221678 | 2041.25 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 216 | 1.8716363636363635 | 0.955 | 343.75 | 0.5342918204779483 | 643.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 273.5 | 175.5 | - | 30.444444444444443 | 1.5568181818181819 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 246 | 162 | - | 15.375 | 1.5185185185185186 | 10.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 293.5 | 183 | - | 32.666666666666664 | 1.6065573770491803 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 321 | 205 | - | 32.1 | 1.5658536585365854 | 20.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 222 | 198 | - | 27.75 | 1.121212121212121 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40868 | 44045 | - | 4540.888888888889 | 0.9278692246566012 | 4893.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14231.5 | 24366.5 | - | 1581.3333333333333 | 0.5840686173923749 | 2707.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 29399.5 | 37340 | - | 3266.6666666666665 | 0.7873594001071237 | 4148.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42546.5 | 42310.5 | - | 4727.444444444444 | 1.0055777457398785 | 4701.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45290 | 45549.5 | - | 2664.1176470588234 | 0.994291986827662 | 2679.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12237.5 | 16329.5 | - | 1529.75 | 0.7494182486221678 | 2041.25 | 在线、无火警、无故障、光源就绪、同步正常 |

