================================================================================================
完成时间：2026-11-19 14:10:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795068477147-109 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 2 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 14:08:40 | 结束：2026-11-19 14:08:47
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:160 | P2:305 / P3:481 | 50.148 | 163 | 481 | 1.0151006711409396 | 0.964 | 1986.6666666666667 | 0.9851239669421488 | 2016.6666666666667 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:208 / P3:200 | P2:513 / P3:625 | 58.828 | 207.5 | 625 | 2.281434184675835 | 0.958 | 239.52941176470588 | 0.43832077502691064 | 546.4705882352941 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.3057206824673822 | 0.96 | 1439.2222222222222 | 0.7658605806184592 | 1879.2222222222222 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:481 / P3:561 | 52.842 | 169 | 561 | 1.020776230676461 | 0.941 | 2026.888888888889 | 0.9796466355190376 | 2069 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | B类合格 | P2:136 / P3:152 | P2:353 / P3:177 | 41.662 | 128.5 | 353 | 2.148661567877629 | 0.928 | 464.8888888888889 | 0.46540600667408233 | 998.8888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 14:08:59 | 窗口结束：2026-11-19 14:09:19 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1108 | 160 | 305 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1080 | 208 | 513 | 200 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 1092 | 176 | 481 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 1084 | 136 | 353 | 152 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 305 |
| 1 | P3 | 152 | 160 | 160 | 481 |
| 2 | P2 | 168 | 208 | 208 | 513 |
| 2 | P3 | 152 | 200 | 200 | 625 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 160 | 176 | 192 | 481 |
| 4 | P3 | 152 | 176 | 200 | 561 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 128 | 136 | 160 | 353 |
| 6 | P3 | 128 | 152 | 168 | 177 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:09:45 | 2026-11-19 14:09:45 | 2026-11-19 14:09:45 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:09:45 | 2026-11-19 14:09:45 | 2026-11-19 14:09:45 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:51 | 2026-11-19 14:09:51 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 14:10:25 | 2026-11-19 14:10:25 | 2026-11-19 14:10:25 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 14:09:45 | 2026-11-19 14:09:45 | 2026-11-19 14:09:45 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 测试就绪 | 2026-11-19 14:09:45 | 2026-11-19 14:09:45 | 2026-11-19 14:09:45 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 2026-11-19 14:09:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 0.6323529411764706 | 0.957 | 30.22222222222222 | 1.5813953488372092 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 376 | 1.0762099348742178 | 0.963 | 4350.555555555556 | 0.9291867391252758 | 4682.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 340 | 1.0151006711409396 | 0.969 | 1986.6666666666667 | 0.9851239669421488 | 2016.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 0.6888111888111889 | 0.953 | 15.88888888888889 | 1.4517766497461928 | 10.944444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 368 | 1.8019335647000496 | 0.958 | 672.3333333333334 | 0.5549594167010593 | 1211.5 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 336 | 2.281434184675835 | 0.961 | 239.52941176470588 | 0.43832077502691064 | 546.4705882352941 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 356 | 1.2567581672059285 | 0.948 | 3193.6666666666665 | 0.7956980317249398 | 4013.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 344 | 1.3057206824673822 | 0.972 | 1439.2222222222222 | 0.7658605806184592 | 1879.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 232 | 0.6764705882352942 | 0.951 | 34 | 1.4782608695652173 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 380 | 0.9942014496375906 | 0.91 | 4445.555555555556 | 1.005832369651566 | 4419.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 344 | 1.020776230676461 | 0.963 | 2026.888888888889 | 0.9796466355190376 | 2069 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 240 | 0.6476510067114094 | 0.922 | 33.111111111111114 | 1.544041450777202 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 356 | 1.6698755186721992 | 0.935 | 1338.888888888889 | 0.5988470330981016 | 2235.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 344 | 2.148661567877629 | 0.925 | 464.8888888888889 | 0.46540600667408233 | 998.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 272 | 171.5 | - | 30.22222222222222 | 1.5813953488372092 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 286 | 197 | - | 15.88888888888889 | 1.4517766497461928 | 10.944444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 9 | 306 | 207 | - | 34 | 1.4782608695652173 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 297.5 | 193 | - | 33.111111111111114 | 1.544041450777202 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 39154.5 | 42139 | - | 4350.555555555556 | 0.9291867391252758 | 4682.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12102 | 21807 | - | 672.3333333333334 | 0.5549594167010593 | 1211.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28742.5 | 36123 | - | 3193.6666666666665 | 0.7956980317249398 | 4013.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 40009.5 | 39777.5 | - | 4445.555555555556 | 1.005832369651566 | 4419.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12049.5 | 20121.5 | - | 1338.888888888889 | 0.5988470330981016 | 2235.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

