================================================================================================
完成时间：2026-11-19 14:15:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795068789510-111 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:13:40 | 结束：2026-11-19 14:13:45
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:305 / P3:385 | 53.468 | 175.5 | 385 | 1.0177345196154535 | 0.963 | 930.3888888888889 | 0.9825745130251115 | 946.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:168 | P2:337 / P3:481 | 49.093 | 156.5 | 481 | 2.366013071895425 | 0.947 | 391 | 0.42265193370165743 | 925.1111111111111 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:200 | P2:577 / P3:657 | 52.908 | 194.5 | 657 | 0.8681126578180641 | 0.924 | 1716.111111111111 | 1.1519242243436754 | 1489.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:192 / P3:208 | P2:609 / P3:561 | 58.847 | 213.5 | 609 | 1.0215269086357948 | 0.965 | 1452.7272727272727 | 0.9789267336437147 | 1484 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:305 / P3:289 | 51.334 | 168.5 | 305 | 1.0342494714587738 | 0.958 | 871.3157894736842 | 0.9668847097301717 | 901.1578947368421 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:184 | P2:865 / P3:545 | 57.039 | 181 | 865 | 1.8153399935546246 | 0.943 | 182.52941176470588 | 0.5508609976921711 | 331.3529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:14:12 | 窗口结束：2026-11-19 14:14:32 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 980 | 192 | 305 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 968 | 168 | 337 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 984 | 184 | 577 | 200 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 992 | 192 | 609 | 208 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 972 | 184 | 305 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 924 | 200 | 865 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 192 | 192 | 305 |
| 1 | P3 | 144 | 184 | 192 | 385 |
| 2 | P2 | 128 | 168 | 176 | 337 |
| 2 | P3 | 136 | 168 | 176 | 481 |
| 3 | P2 | 136 | 184 | 184 | 577 |
| 3 | P3 | 144 | 200 | 200 | 657 |
| 4 | P2 | 184 | 192 | 208 | 609 |
| 4 | P3 | 184 | 208 | 208 | 561 |
| 5 | P2 | 184 | 184 | 200 | 305 |
| 5 | P3 | 176 | 176 | 192 | 289 |
| 6 | P2 | 160 | 200 | 216 | 865 |
| 6 | P3 | 160 | 184 | 200 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 14:15:37 | 2026-11-19 14:15:37 | 2026-11-19 14:15:37 | - | - | - | - | - | - | - | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 测试就绪 | 2026-11-19 14:14:57 | 2026-11-19 14:14:57 | 2026-11-19 14:14:57 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 14:15:37 | 2026-11-19 14:15:37 | 2026-11-19 14:15:37 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-19 14:14:57 | 2026-11-19 14:14:57 | 2026-11-19 14:14:57 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:14:56 | 2026-11-19 14:14:56 | 2026-11-19 14:14:57 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 2026-11-19 14:15:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7676348547717843 | 0.96 | 26.77777777777778 | 1.3027027027027027 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 1.0012833309567946 | 0.945 | 2214.6315789473683 | 0.9987183138706921 | 2217.4736842105262 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 1.0177345196154535 | 0.976 | 930.3888888888889 | 0.9825745130251115 | 946.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.9024390243902439 | 0.931 | 24.6 | 1.1081081081081081 | 22.2 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.8868128892499323 | 0.95 | 1231 | 0.5299942594718714 | 2322.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 2.366013071895425 | 0.96 | 391 | 0.42265193370165743 | 925.1111111111111 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 196 | 0.8606271777003485 | 0.953 | 35.875 | 1.1619433198380567 | 30.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 256 | 0.8301100409159063 | 0.844 | 4918.625 | 1.2046595640460447 | 4083 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 208 | 0.8681126578180641 | 0.978 | 1716.111111111111 | 1.1519242243436754 | 1489.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.74 | 0.956 | 27.77777777777778 | 1.3513513513513513 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.9957120551839854 | 0.975 | 4767.888888888889 | 1.0043064104664499 | 4747.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 1.0215269086357948 | 0.969 | 1452.7272727272727 | 0.9789267336437147 | 1484 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.8839285714285714 | 0.968 | 13.176470588235293 | 1.1313131313131313 | 11.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 252 | 1.0640685041984914 | 0.957 | 2218.842105263158 | 0.9397891170110791 | 2361 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 212 | 1.0342494714587738 | 0.949 | 871.3157894736842 | 0.9668847097301717 | 901.1578947368421 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.833976833976834 | 0.949 | 15.235294117647058 | 1.1990740740740742 | 12.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 252 | 1.3863913441024078 | 0.921 | 656.2 | 0.7212970596317669 | 909.75 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 212 | 1.8153399935546246 | 0.96 | 182.52941176470588 | 0.5508609976921711 | 331.3529411764706 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 240.5 | 185 | - | 26.77777777777778 | 1.3027027027027027 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 246 | 221.5 | - | 24.6 | 1.1081081081081081 | 22.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 286.5 | 246.5 | - | 35.875 | 1.1619433198380567 | 30.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 250 | 184.5 | - | 27.77777777777778 | 1.3513513513513513 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 224 | 198 | - | 13.176470588235293 | 1.1313131313131313 | 11.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 258.5 | 216 | - | 15.235294117647058 | 1.1990740740740742 | 12.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18.5 | 42078 | 42131.5 | - | 2214.6315789473683 | 0.9987183138706921 | 2217.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 11079 | 20904 | - | 1231 | 0.5299942594718714 | 2322.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 39348.5 | 32664 | - | 4918.625 | 1.2046595640460447 | 4083 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42910.5 | 42727 | - | 4767.888888888889 | 1.0043064104664499 | 4747.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 42157.5 | 44858.5 | - | 2218.842105263158 | 0.9397891170110791 | 2361 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 19.5 | 13124 | 18195 | - | 656.2 | 0.7212970596317669 | 909.75 | 在线、无火警、无故障、光源就绪、同步正常 |

