================================================================================================
完成时间：2026-11-19 14:19:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795069022172-113 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 14:17:45 | 结束：2026-11-19 14:17:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:192 / P3:208 | P2:529 / P3:513 | 59.608 | 212.5 | 529 | 1.0120085445413083 | 0.955 | 1732.1 | 0.9881339494551885 | 1752.9 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:160 / P3:176 | P2:239 / P3:289 | 51.718 | 171 | 289 | 2.29368501141263 | 0.951 | 438.1111111111111 | 0.4359796550199027 | 1004.8888888888889 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:200 / P3:208 | P2:433 / P3:673 | 53.703 | 208 | 673 | 1.2948893843251585 | 0.956 | 1060.1818181818182 | 0.7722667373021654 | 1372.8181818181818 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:641 / P3:497 | 52.838 | 188.5 | 641 | 0.9366705215044882 | 0.957 | 2017.6666666666667 | 1.0676112646246105 | 1889.888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:369 | 51.645 | 168 | 369 | 1.5516818070218512 | 0.964 | 509.125 | 0.6444620253164557 | 790 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:18:04 | 窗口结束：2026-11-19 14:18:24 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1084 | 192 | 529 | 208 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1104 | 160 | 239 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1104 | 200 | 433 | 208 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 1088 | 184 | 641 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1104 | 176 | 369 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 192 | 192 | 529 |
| 1 | P3 | 184 | 208 | 208 | 513 |
| 2 | P2 | 152 | 160 | 176 | 239 |
| 2 | P3 | 152 | 176 | 176 | 289 |
| 3 | P2 | 160 | 200 | 200 | 433 |
| 3 | P3 | 160 | 208 | 208 | 673 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 152 | 184 | 192 | 641 |
| 5 | P3 | 144 | 184 | 192 | 497 |
| 6 | P2 | 168 | 176 | 192 | 369 |
| 6 | P3 | 160 | 176 | 192 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:18:49 | 2026-11-19 14:18:49 | 2026-11-19 14:18:49 | 2026-11-19 14:18:54 | 2026-11-19 14:18:54 | 2026-11-19 14:18:54 | 2026-11-19 14:18:54 | 2026-11-19 14:18:54 | 2026-11-19 14:18:54 | 2026-11-19 14:18:54 | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 14:19:30 | 2026-11-19 14:19:30 | 2026-11-19 14:19:30 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 14:19:30 | 2026-11-19 14:19:30 | 2026-11-19 14:19:30 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 14:19:29 | 2026-11-19 14:19:29 | 2026-11-19 14:19:29 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 14:19:30 | 2026-11-19 14:19:30 | 2026-11-19 14:19:30 | - | - | - | - | - | - | - | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 0.7925925925925926 | 0.961 | 27 | 1.2616822429906542 | 21.4 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 356 | 0.9993456979641141 | 0.943 | 3612.4545454545455 | 1.0006547304273374 | 3610.090909090909 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 268 | 1.0120085445413083 | 0.963 | 1732.1 | 0.9881339494551885 | 1752.9 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 0.7464114832535885 | 0.963 | 23.22222222222222 | 1.3397435897435896 | 17.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 356 | 1.6208298817682054 | 0.934 | 1475.4444444444443 | 0.6169678948102031 | 2391.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 272 | 2.29368501141263 | 0.964 | 438.1111111111111 | 0.4359796550199027 | 1004.8888888888889 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 224 | 0.652027027027027 | 0.966 | 32.888888888888886 | 1.5336787564766838 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 356 | 1.2248368970848889 | 0.938 | 2651.7 | 0.8164352350749715 | 3247.9 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 272 | 1.2948893843251585 | 0.97 | 1060.1818181818182 | 0.7722667373021654 | 1372.8181818181818 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 216 | 0.7018867924528301 | 0.951 | 29.444444444444443 | 1.424731182795699 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 352 | 0.9698625817809191 | 0.943 | 1.2236046810699588 | 1.031073905504985 | 1.1867283950617284 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 272 | 0.9366705215044882 | 0.977 | 2017.6666666666667 | 1.0676112646246105 | 1889.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 232 | 0.7846153846153846 | 0.979 | 32.5 | 1.2745098039215685 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 356 | 1.283845547675335 | 0.95 | 1586.25 | 0.7789098944267125 | 2036.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 268 | 1.5516818070218512 | 0.97 | 509.125 | 0.6444620253164557 | 790 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 269.5 | 214 | - | 27 | 1.2616822429906542 | 21.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 209 | 156 | - | 23.22222222222222 | 1.3397435897435896 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 295.5 | 193 | - | 32.888888888888886 | 1.5336787564766838 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 9 | 265 | 186 | - | 29.444444444444443 | 1.424731182795699 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 260 | 203.5 | - | 32.5 | 1.2745098039215685 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10.5 | 39737 | 39710.5 | - | 3612.4545454545455 | 1.0006547304273374 | 3610.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13279 | 21522.5 | - | 1475.4444444444443 | 0.6169678948102031 | 2391.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 26516.5 | 32478.5 | - | 2651.7 | 0.8164352350749715 | 3247.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 31103.5 | 38058.5 | 36912 | - | 1.2236046810699588 | 1.031073905504985 | 1.1867283950617284 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12690 | 16292 | - | 1586.25 | 0.7789098944267125 | 2036.5 | 在线、无火警、无故障、光源就绪、同步正常 |

