================================================================================================
完成时间：2026-11-19 14:23:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795069269274-115 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 1 / B 3 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 14:21:52 | 结束：2026-11-19 14:22:00
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:192 | P2:497 / P3:545 | 48.753 | 184.5 | 545 | 0.9892901035875227 | 0.953 | 1708.7 | 1.010825840037861 | 1690.4 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | B类合格 | P2:176 / P3:184 | P2:497 / P3:465 | 56.564 | 175 | 497 | 2.17782717421506 | 0.945 | 359.9 | 0.45917325848430723 | 783.8 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.3173792238056825 | 0.959 | 1239.6666666666667 | 0.7590828684174717 | 1633.111111111111 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | 需复测 | P2:144 / P3:152 | P2:529 / P3:625 | 50.069 | 156 | 625 | 1.0675496688741721 | 0.966 | 251.66666666666666 | 0.9367245657568238 | 268.6666666666667 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | B类合格 | P2:216 / P3:216 | P2:449 / P3:545 | 54.911 | 188 | 545 | 1.0104942037827944 | 0.961 | 1821.111111111111 | 0.989614780823572 | 1840.2222222222222 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:593 / P3:673 | 50.128 | 177 | 673 | 1.5597082953509571 | 0.96 | 438.8 | 0.6411455289304501 | 684.4 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:22:11 | 窗口结束：2026-11-19 14:22:31 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 208 | 497 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 956 | 176 | 497 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 956 | 144 | 529 | 152 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 940 | 216 | 449 | 216 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 996 | 168 | 593 | 168 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 208 | 216 | 497 |
| 1 | P3 | 160 | 192 | 208 | 545 |
| 2 | P2 | 176 | 176 | 176 | 497 |
| 2 | P3 | 184 | 184 | 200 | 465 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 144 | 144 | 168 | 529 |
| 4 | P3 | 144 | 152 | 168 | 625 |
| 5 | P2 | 176 | 216 | 216 | 449 |
| 5 | P3 | 176 | 216 | 216 | 545 |
| 6 | P2 | 152 | 168 | 200 | 593 |
| 6 | P3 | 160 | 168 | 200 | 673 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 14:23:37 | 2026-11-19 14:23:37 | 2026-11-19 14:23:37 | - | - | - | - | - | - | - | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 模式切换成功 | 2026-11-19 14:23:37 | 2026-11-19 14:23:37 | 2026-11-19 14:23:37 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 14:23:12 | 2026-11-19 14:23:12 | 2026-11-19 14:23:12 | 2026-11-19 14:23:18 | 2026-11-19 14:23:18 | 2026-11-19 14:23:18 | 2026-11-19 14:23:18 | 2026-11-19 14:23:18 | 2026-11-19 14:23:18 | 2026-11-19 14:23:18 | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 14:23:37 | 2026-11-19 14:23:37 | 2026-11-19 14:23:37 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 14:23:37 | 2026-11-19 14:23:37 | 2026-11-19 14:23:37 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.9644670050761421 | 0.956 | 19.7 | 1.0368421052631578 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 332 | 1.0024573410192223 | 0.941 | 4838.111111111111 | 0.9975486827033219 | 4850 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 232 | 0.9892901035875227 | 0.965 | 1708.7 | 1.010825840037861 | 1690.4 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.7902621722846442 | 0.941 | 29.666666666666668 | 1.2654028436018958 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 336 | 1.5540770311229393 | 0.932 | 1503 | 0.6434687470269241 | 2335.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 232 | 2.17782717421506 | 0.964 | 359.9 | 0.45917325848430723 | 783.8 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 336 | 1.2310092532816872 | 0.946 | 2534.7272727272725 | 0.812341578533345 | 3120.2727272727275 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 232 | 1.3173792238056825 | 0.976 | 1239.6666666666667 | 0.7590828684174717 | 1633.111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.6828358208955224 | 0.957 | 33.5 | 1.46448087431694 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 212 | 1.0675496688741721 | 0.973 | 251.66666666666666 | 0.9367245657568238 | 268.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.8458333333333333 | 0.948 | 26.666666666666668 | 1.1822660098522169 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 340 | 1.0014986705342035 | 0.959 | 4137 | 0.9985035721181695 | 4143.2 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 232 | 1.0104942037827944 | 0.974 | 1821.111111111111 | 0.989614780823572 | 1840.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.7444444444444445 | 0.961 | 30 | 1.3432835820895523 | 22.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 344 | 1.3272435897435897 | 0.946 | 975 | 0.7534411977783144 | 1294.0625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 228 | 1.5597082953509571 | 0.979 | 438.8 | 0.6411455289304501 | 684.4 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 196.5 | 189.5 | - | 19.7 | 1.0368421052631578 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 267 | 210.5 | - | 29.666666666666668 | 1.2654028436018958 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8 | 267.5 | 191.5 | - | 33.5 | 1.3958333333333333 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 240 | 202.5 | - | 26.666666666666668 | 1.1822660098522169 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 269.5 | 201 | - | 30 | 1.3432835820895523 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43543 | 43649.5 | - | 4838.111111111111 | 0.9975486827033219 | 4850 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13526.5 | 21022 | - | 1503 | 0.6434687470269241 | 2335.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 27882 | 34322.5 | - | 2534.7272727272725 | 0.812341578533345 | 3120.2727272727275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41369.5 | 41432 | - | 4137 | 0.9985035721181695 | 4143.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 15600 | 20704.5 | - | 975 | 0.7534411977783144 | 1294.0625 | 在线、无火警、无故障、光源就绪、同步正常 |

