================================================================================================
完成时间：2026-11-19 14:28:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795069574123-117 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 1 / NG 1 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 14:26:57 | 结束：2026-11-19 14:27:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:168 | P2:191 / P3:305 | 50.81 | 179.5 | 305 | 0.7 | 0.958 | 28.75 | 1.4285714285714286 | 20.125 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.3635427394438724 | 0.791 | 701.2777777777778 | 0.7333836858006042 | 956.2222222222222 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 需复测 | P2:176 / P3:200 | P2:401 / P3:369 | 54.059 | 180.5 | 401 | 1.1354737666405639 | 0.975 | 116.0909090909091 | 0.8806896551724138 | 131.8181818181818 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:417 / P3:529 | 49.618 | 177 | 529 | 1.0241098515088616 | 0.952 | 2087.6666666666665 | 0.976457748674774 | 2138 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:433 / P3:529 | 44.645 | 141 | 529 | 1.0123093108890058 | 0.944 | 1056.111111111111 | 0.9878403658283101 | 1069.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:152 | P2:513 / P3:529 | 46.261 | 144.5 | 529 | 1.786040841206949 | 0.945 | 410.125 | 0.5598976109215017 | 732.5 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 14:27:16 | 窗口结束：2026-11-19 14:27:36 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1016 | 176 | 191 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1064 | 176 | 401 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1048 | 192 | 417 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1040 | 160 | 433 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1112 | 160 | 513 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 176 | 191 |
| 1 | P3 | 160 | 168 | 192 | 305 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 152 | 176 | 192 | 401 |
| 3 | P3 | 160 | 200 | 200 | 369 |
| 4 | P2 | 160 | 192 | 224 | 417 |
| 4 | P3 | 168 | 184 | 224 | 529 |
| 5 | P2 | 136 | 160 | 176 | 433 |
| 5 | P3 | 144 | 152 | 176 | 529 |
| 6 | P2 | 120 | 160 | 160 | 513 |
| 6 | P3 | 128 | 152 | 160 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 14:28:38 | 2026-11-19 14:28:38 | 2026-11-19 14:28:38 | - | - | - | - | - | - | - | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 测试就绪 | 2026-11-19 14:28:17 | 2026-11-19 14:28:17 | 2026-11-19 14:28:17 | 2026-11-19 14:28:23 | 2026-11-19 14:28:23 | 2026-11-19 14:28:23 | 2026-11-19 14:28:23 | 2026-11-19 14:28:23 | 2026-11-19 14:28:23 | 2026-11-19 14:28:23 | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 14:28:42 | 2026-11-19 14:28:42 | 2026-11-19 14:28:42 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 14:28:42 | 2026-11-19 14:28:42 | 2026-11-19 14:28:42 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 14:28:42 | 2026-11-19 14:28:42 | 2026-11-19 14:28:42 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 0.7 | 0.958 | 28.75 | 1.4285714285714286 | 20.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 280 | 1.3635427394438724 | 0.694 | 701.2777777777778 | 0.7333836858006042 | 956.2222222222222 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 288 | 1.7858426966292136 | 0.894 | 234.21052631578948 | 0.5599597332326665 | 418.2631578947368 | 合格 | 指标正常 |
| 热源检测 | 3 | 228 | 0.690566037735849 | 0.972 | 29.444444444444443 | 1.4480874316939891 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 256 | 1.1354737666405639 | 0.977 | 116.0909090909091 | 0.8806896551724138 | 131.8181818181818 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 0.8451612903225807 | 0.971 | 34.44444444444444 | 1.183206106870229 | 29.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 368 | 1.1182016698779704 | 0.925 | 4325 | 0.8942930662132978 | 4836.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 296 | 1.0241098515088616 | 0.969 | 2087.6666666666665 | 0.976457748674774 | 2138 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.8482142857142857 | 0.932 | 12.444444444444445 | 1.1789473684210525 | 10.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 364 | 1.0015834404259225 | 0.953 | 2563.294117647059 | 0.9984190628938022 | 2567.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 300 | 1.0123093108890058 | 0.942 | 1056.111111111111 | 0.9878403658283101 | 1069.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 232 | 0.6553030303030303 | 0.96 | 33 | 1.5260115606936415 | 21.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 364 | 1.4252813852813853 | 0.927 | 1283.3333333333333 | 0.7016158425464707 | 1829.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 288 | 1.786040841206949 | 0.957 | 410.125 | 0.5598976109215017 | 732.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 229.5 | 160.5 | - | 28.75 | 1.4285714285714286 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 265 | 182.5 | - | 29.444444444444443 | 1.4480874316939891 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 310 | 262 | - | 34.44444444444444 | 1.183206106870229 | 29.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 224 | 190 | - | 12.444444444444445 | 1.1789473684210525 | 10.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 263.5 | 172.5 | - | 33 | 1.5260115606936415 | 21.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 12623 | 17211.5 | - | 701.2777777777778 | 0.7333836858006042 | 956.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 38925 | 43526 | - | 4325 | 0.8942930662132978 | 4836.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43575.5 | 43645 | - | 2563.294117647059 | 0.9984190628938022 | 2567.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11550 | 16461.5 | - | 1283.3333333333333 | 0.7016158425464707 | 1829.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

