================================================================================================
完成时间：2026-11-19 14:33:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795069852384-119 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 1 / B 3 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:31:23 | 结束：2026-11-19 14:31:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:497 / P3:497 | 46.467 | 160 | 497 | 1.0025916104146577 | 0.965 | 2074 | 0.9974150886684701 | 2079.375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:128 / P3:136 | P2:417 / P3:433 | 38.837 | 123 | 433 | 2.0123486682808718 | 0.952 | 516.25 | 0.4969317771627963 | 1038.875 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:184 / P3:1176 | P2:657 / P3:1633 | 108.862 | 1160 | 1633 | 1.2566794584027225 | 0.93 | 1381.1 | 0.79574786817239 | 1735.6 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 1176 > B上限 220；P3RAW绝对值 1633 > B上限 1100 |
| 4 | 1 | B类合格 | P2:136 / P3:144 | P2:497 / P3:529 | 39.017 | 121.5 | 529 | 1.018736866682232 | 0.945 | 1903.5555555555557 | 0.981607746519223 | 1939.2222222222222 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:152 / P3:144 | P2:561 / P3:593 | 40.963 | 128.5 | 593 | 0.9984000948091964 | 0.929 | 1875.111111111111 | 1.0016024689892575 | 1872.111111111111 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:168 / P3:48 | P2:785 / P3:673 | 36.896 | 185 | 785 | 0.09187279151943463 | 0.785 | 35.375 | 10.884615384615385 | 3.25 | 0 | 噪声波动值低于下限；P3RAW滚动10秒波动 48 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-19 14:31:54 | 窗口结束：2026-11-19 14:32:14 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 160 | 497 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 128 | 417 | 136 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 184 | 657 | 1176 | 1633 | 不合格 | 噪声波动值超过上限 |
| 4 | 880 | 136 | 497 | 144 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 908 | 152 | 561 | 144 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 916 | 168 | 785 | 48 | 673 | 不合格 | 噪声波动值低于下限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 192 | 497 |
| 1 | P3 | 128 | 160 | 160 | 497 |
| 2 | P2 | 104 | 128 | 136 | 417 |
| 2 | P3 | 136 | 136 | 144 | 433 |
| 3 | P2 | 160 | 184 | 216 | 657 |
| 3 | P3 | 1176 | 1176 | 1176 | 1633 |
| 4 | P2 | 120 | 136 | 152 | 497 |
| 4 | P3 | 120 | 144 | 152 | 529 |
| 5 | P2 | 136 | 152 | 160 | 561 |
| 5 | P3 | 128 | 144 | 160 | 593 |
| 6 | P2 | 168 | 168 | 176 | 785 |
| 6 | P3 | 40 | 48 | 72 | 673 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 14:33:21 | 2026-11-19 14:33:21 | 2026-11-19 14:33:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:32:39 | 2026-11-19 14:32:39 | 2026-11-19 14:32:39 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 测试就绪 | 2026-11-19 14:32:39 | 2026-11-19 14:32:39 | 2026-11-19 14:32:39 | 2026-11-19 14:32:44 | 2026-11-19 14:32:44 | 2026-11-19 14:32:44 | 2026-11-19 14:32:44 | 2026-11-19 14:32:44 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 14:32:40 | 2026-11-19 14:32:40 | 2026-11-19 14:32:40 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:32:40 | 2026-11-19 14:32:40 | 2026-11-19 14:32:40 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 2026-11-19 14:32:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.6842105263157895 | 0.963 | 30.875 | 1.4615384615384615 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 0.9734641227000822 | 0.986 | 4409.125 | 1.0272592247429886 | 4292.125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 1.0025916104146577 | 0.954 | 2074 | 0.9974150886684701 | 2079.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.7651821862348178 | 0.958 | 30.875 | 1.306878306878307 | 23.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.544507946449542 | 0.925 | 1596.625 | 0.6474553933495539 | 2466 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 2.0123486682808718 | 0.974 | 516.25 | 0.4969317771627963 | 1038.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.8537549407114624 | 0.907 | 25.3 | 0.5394456289978679 | 46.9 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 1.1978130164199572 | 0.973 | 1777.5625 | 0.8348548448645317 | 2129.1875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 216 | 1.2566794584027225 | 0.924 | 1381.1 | 0.79574786817239 | 1735.6 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.6342592592592593 | 0.951 | 24 | 1.5766423357664234 | 15.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.1094445444956134 | 0.909 | 4318.777777777777 | 0.9013519467569511 | 4791.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 1.018736866682232 | 0.971 | 1903.5555555555557 | 0.981607746519223 | 1939.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.6322314049586777 | 0.952 | 30.25 | 1.5816993464052287 | 19.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9906163458677592 | 0.85 | 4854.777777777777 | 1.0094725411824503 | 4809.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 208 | 0.9984000948091964 | 0.976 | 1875.111111111111 | 1.0016024689892575 | 1872.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.09187279151943463 | 0.738 | 35.375 | 10.884615384615385 | 3.25 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 208 | 0.7866864831038799 | 0.831 | 1420.4444444444443 | 1.2711544198070994 | 1117.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 0.018111964873765093 | 0.768 | 404.8888888888889 | 55.21212121212121 | 7.333333333333333 | 不合格 | SNR23_ABOVE_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 247 | 168.5 | - | 30.875 | 1.4615384615384615 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 247 | 189 | - | 30.875 | 1.306878306878307 | 23.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 252.5 | 468.5 | - | 25.3 | 0.5394456289978679 | 46.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 215.5 | 136.5 | - | 24 | 1.5766423357664234 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 242 | 153 | - | 30.25 | 1.5816993464052287 | 19.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 283 | 26 | - | 35.375 | 10.884615384615385 | 3.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 35273 | 34336.5 | - | 4409.125 | 1.0272592247429886 | 4292.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12772.5 | 19727.5 | - | 1596.625 | 0.6474553933495539 | 2466 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 28440.5 | 34066.5 | - | 1777.5625 | 0.8348548448645317 | 2129.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 38868.5 | 43123 | - | 4318.777777777777 | 0.9013519467569511 | 4791.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43693 | 43282.5 | - | 4854.777777777777 | 1.0094725411824503 | 4809.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12783.5 | 10056.5 | - | 1420.4444444444443 | 1.2711544198070994 | 1117.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

