================================================================================================
完成时间：2026-11-19 14:37:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795070118202-121 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:35:49 | 结束：2026-11-19 14:35:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 656ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 655ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:136 | P2:369 / P3:401 | 39.869 | 132 | 401 | 1.021137115549565 | 0.965 | 2040.25 | 0.9793004139917202 | 2083.375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:128 / P3:144 | P2:385 / P3:481 | 37.508 | 138 | 481 | 2.227272727272727 | 0.93 | 334.8888888888889 | 0.4489795918367347 | 745.8888888888889 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:136 / P3:136 | P2:481 / P3:513 | 41.013 | 128.5 | 513 | 0.5889830508474576 | 0.959 | 26.22222222222222 | 1.6978417266187051 | 15.444444444444445 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:136 / P3:136 | P2:337 / P3:241 | 42.169 | 126 | 337 | 1.0092491176828526 | 0.967 | 1264.1538461538462 | 0.9908356445194743 | 1275.8461538461538 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:232 / P3:216 | P2:577 / P3:417 | 59.144 | 217.5 | 577 | 0.8839219820769636 | 0.936 | 1897 | 1.1313215648854962 | 1676.8 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:641 / P3:689 | 51.01 | 153.5 | 689 | 1.9112578977599082 | 0.942 | 386.8888888888889 | 0.5232156273478588 | 739.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:36:20 | 窗口结束：2026-11-19 14:36:40 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 144 | 369 | 136 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 128 | 385 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 136 | 481 | 136 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 136 | 337 | 136 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 232 | 577 | 216 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 880 | 168 | 641 | 168 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 144 | 152 | 369 |
| 1 | P3 | 112 | 136 | 144 | 401 |
| 2 | P2 | 128 | 128 | 128 | 385 |
| 2 | P3 | 144 | 144 | 144 | 481 |
| 3 | P2 | 128 | 136 | 144 | 481 |
| 3 | P3 | 120 | 136 | 136 | 513 |
| 4 | P2 | 120 | 136 | 152 | 337 |
| 4 | P3 | 120 | 136 | 144 | 241 |
| 5 | P2 | 216 | 232 | 248 | 577 |
| 5 | P3 | 152 | 216 | 216 | 417 |
| 6 | P2 | 152 | 168 | 192 | 641 |
| 6 | P3 | 160 | 168 | 176 | 689 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:11 | 2026-11-19 14:37:11 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:11 | 2026-11-19 14:37:11 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:11 | 2026-11-19 14:37:11 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:11 | 2026-11-19 14:37:11 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:11 | 2026-11-19 14:37:11 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:05 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:10 | 2026-11-19 14:37:11 | 2026-11-19 14:37:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.765625 | 0.949 | 24 | 1.3061224489795917 | 18.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0346805024576735 | 0.956 | 5035.25 | 0.96648192135128 | 5209.875 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.021137115549565 | 0.987 | 2040.25 | 0.9793004139917202 | 2083.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.6994535519125683 | 0.953 | 20.333333333333332 | 1.4296875 | 14.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6609890930823248 | 0.885 | 1487.3333333333333 | 0.6020509130161015 | 2470.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 2.227272727272727 | 0.959 | 334.8888888888889 | 0.4489795918367347 | 745.8888888888889 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 184 | 0.5889830508474576 | 0.953 | 26.22222222222222 | 1.6978417266187051 | 15.444444444444445 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 200 | 0.9228878746289617 | 0.95 | 3481.222222222222 | 1.0835552481411033 | 3212.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 0.8530474782322983 | 0.974 | 1352.6666666666667 | 1.172267693789119 | 1153.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.6853932584269663 | 0.954 | 29.666666666666668 | 1.459016393442623 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9976473224288596 | 0.951 | 4463 | 1.0023582257158898 | 4452.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.0092491176828526 | 0.994 | 1264.1538461538462 | 0.9908356445194743 | 1275.8461538461538 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.8388157894736842 | 0.948 | 33.77777777777778 | 1.192156862745098 | 28.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9591024649054936 | 0.873 | 4112.272727272727 | 1.042641465944451 | 3944.090909090909 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.8839219820769636 | 0.982 | 1897 | 1.1313215648854962 | 1676.8 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.6854838709677419 | 0.949 | 27.555555555555557 | 1.4588235294117646 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.4601345548239335 | 0.914 | 1552.4444444444443 | 0.6848683888044703 | 2266.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.9112578977599082 | 0.965 | 386.8888888888889 | 0.5232156273478588 | 739.4444444444445 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 191.5 | 147 | - | 24 | 1.3061224489795917 | 18.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 182.5 | 128 | - | 20.333333333333332 | 1.4296875 | 14.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 235.5 | 139 | - | 26.22222222222222 | 1.6978417266187051 | 15.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 266.5 | 182.5 | - | 29.666666666666668 | 1.459016393442623 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 303.5 | 255 | - | 33.77777777777778 | 1.192156862745098 | 28.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 248 | 170 | - | 27.555555555555557 | 1.4588235294117646 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40281.5 | 41678.5 | - | 5035.25 | 0.96648192135128 | 5209.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13386 | 22233.5 | - | 1487.3333333333333 | 0.6020509130161015 | 2470.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31331 | 28914.5 | - | 3481.222222222222 | 1.0835552481411033 | 3212.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 44629.5 | 44524.5 | - | 4463 | 1.0023582257158898 | 4452.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 45235 | 43384.5 | - | 4112.272727272727 | 1.042641465944451 | 3944.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13971.5 | 20400.5 | - | 1552.4444444444443 | 0.6848683888044703 | 2266.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

