================================================================================================
完成时间：2026-11-19 14:42:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795070393907-123 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:40:24 | 结束：2026-11-19 14:40:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:289 / P3:241 | 46.381 | 149.5 | 289 | 1.0093847146460202 | 0.946 | 1894.3333333333333 | 0.9907025393689348 | 1912.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:513 / P3:577 | 39.475 | 136 | 577 | 1.2918898946979493 | 0.929 | 601.4444444444445 | 0.7740597740597741 | 777 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:641 / P3:673 | 51.928 | 164 | 673 | 1.2538673447764357 | 0.944 | 1415.7 | 0.7975325333784012 | 1775.1 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:120 / P3:136 | P2:545 / P3:481 | 34.054 | 132 | 545 | 0.5371024734982333 | 0.928 | 31.444444444444443 | 1.861842105263158 | 16.88888888888889 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:513 / P3:529 | 45.014 | 146.5 | 529 | 1.0224885095206828 | 0.951 | 2284.5 | 0.9780061004976722 | 2335.875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:321 / P3:337 | 49.98 | 147.5 | 337 | 1.7259146341463414 | 0.954 | 364.44444444444446 | 0.5794029323441088 | 629 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:40:56 | 窗口结束：2026-11-19 14:41:16 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 168 | 289 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 940 | 152 | 513 | 144 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 928 | 176 | 641 | 176 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 120 | 545 | 136 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 160 | 513 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 908 | 160 | 321 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 168 | 168 | 289 |
| 1 | P3 | 120 | 160 | 160 | 241 |
| 2 | P2 | 128 | 152 | 176 | 513 |
| 2 | P3 | 104 | 144 | 160 | 577 |
| 3 | P2 | 144 | 176 | 184 | 641 |
| 3 | P3 | 128 | 176 | 176 | 673 |
| 4 | P2 | 104 | 120 | 128 | 545 |
| 4 | P3 | 136 | 136 | 144 | 481 |
| 5 | P2 | 152 | 160 | 176 | 513 |
| 5 | P3 | 136 | 168 | 168 | 529 |
| 6 | P2 | 136 | 160 | 176 | 321 |
| 6 | P3 | 136 | 152 | 168 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:47 | 2026-11-19 14:41:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:47 | 2026-11-19 14:41:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:47 | 2026-11-19 14:41:47 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:41 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:46 | 2026-11-19 14:41:47 | 2026-11-19 14:41:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7637795275590551 | 0.942 | 28.22222222222222 | 1.309278350515464 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 236 | 1.042740231671483 | 0.911 | 4117.9 | 0.9590116211369617 | 4293.9 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 1.0093847146460202 | 0.984 | 1894.3333333333333 | 0.9907025393689348 | 1912.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.8260869565217391 | 0.949 | 28.75 | 1.2105263157894737 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.17937701396348 | 0.902 | 1862 | 0.8479052823315119 | 2196 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 1.2918898946979493 | 0.942 | 601.4444444444445 | 0.7740597740597741 | 777 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.7947214076246334 | 0.973 | 42.625 | 1.2583025830258303 | 33.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 236 | 1.1942636289666395 | 0.895 | 3687 | 0.8373360585930847 | 4403.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 1.2538673447764357 | 0.969 | 1415.7 | 0.7975325333784012 | 1775.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.5371024734982333 | 0.93 | 31.444444444444443 | 1.861842105263158 | 16.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 232 | 0.9821343116924549 | 0.892 | 4875.888888888889 | 1.018190677277895 | 4788.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 0.9788314534666168 | 0.964 | 1870.7 | 1.0216263448200535 | 1831.1 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.721030042918455 | 0.963 | 29.125 | 1.3869047619047619 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 236 | 1.078092554138238 | 0.921 | 4494.666666666667 | 0.9275641466602462 | 4845.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 208 | 1.0224885095206828 | 0.969 | 2284.5 | 0.9780061004976722 | 2335.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.8009708737864077 | 0.965 | 22.88888888888889 | 1.2484848484848485 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 232 | 1.2889252497416466 | 0.932 | 1290.2222222222222 | 0.7758401817331463 | 1663 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 216 | 1.7259146341463414 | 0.966 | 364.44444444444446 | 0.5794029323441088 | 629 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 254 | 193.5 | - | 28.22222222222222 | 1.309278350515464 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 230 | 190 | - | 28.75 | 1.2105263157894737 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 340.5 | 270.5 | - | 42.625 | 1.2583025830258303 | 33.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 283 | 152 | - | 31.444444444444443 | 1.861842105263158 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 233 | 167.5 | - | 29.125 | 1.3869047619047619 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 205.5 | 164.5 | - | 22.88888888888889 | 1.2484848484848485 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41179 | 42938.5 | - | 4117.9 | 0.9590116211369617 | 4293.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14896 | 17568 | - | 1862 | 0.8479052823315119 | 2196 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29496 | 35225.5 | - | 3687 | 0.8373360585930847 | 4403.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43882.5 | 43099 | - | 4875.888888888889 | 1.018190677277895 | 4788.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40451.5 | 43611 | - | 4494.666666666667 | 0.9275641466602462 | 4845.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11612 | 14967 | - | 1290.2222222222222 | 0.7758401817331463 | 1663 | 在线、无火警、无故障、光源就绪、同步正常 |

