================================================================================================
完成时间：2026-11-19 14:46:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795070642900-125 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:44:34 | 结束：2026-11-19 14:44:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:577 / P3:577 | 46.551 | 155 | 577 | 0.978276524243879 | 0.96 | 1666.4 | 1.0222058643111274 | 1630.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:192 / P3:168 | P2:577 / P3:609 | 54.305 | 174 | 609 | 2.2409761057447892 | 0.949 | 437.1111111111111 | 0.44623411978221417 | 979.5555555555555 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:609 / P3:417 | 49.59 | 168.5 | 609 | 1.16300820767322 | 0.962 | 1164.2222222222222 | 0.8598391596914492 | 1354 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:200 | P2:529 / P3:401 | 51.943 | 193 | 529 | 0.9910337865922452 | 0.957 | 2105.125 | 1.009047333732774 | 2086.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:577 / P3:529 | 49.228 | 159.5 | 577 | 1.0040460089012195 | 0.943 | 1922.3333333333333 | 0.9959702953197859 | 1930.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:641 / P3:593 | 55.441 | 178.5 | 641 | 1.6872351694915255 | 0.954 | 419.55555555555554 | 0.5926856066551561 | 707.8888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:45:05 | 窗口结束：2026-11-19 14:45:25 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1016 | 168 | 577 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1024 | 192 | 577 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1028 | 176 | 609 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 1012 | 200 | 529 | 200 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1040 | 168 | 577 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1020 | 184 | 641 | 184 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 200 | 577 |
| 1 | P3 | 136 | 168 | 176 | 577 |
| 2 | P2 | 160 | 192 | 192 | 577 |
| 2 | P3 | 152 | 168 | 184 | 609 |
| 3 | P2 | 160 | 176 | 192 | 609 |
| 3 | P3 | 152 | 160 | 176 | 417 |
| 4 | P2 | 200 | 200 | 200 | 529 |
| 4 | P3 | 192 | 200 | 208 | 401 |
| 5 | P2 | 160 | 168 | 184 | 577 |
| 5 | P3 | 152 | 168 | 192 | 529 |
| 6 | P2 | 160 | 184 | 200 | 641 |
| 6 | P3 | 160 | 184 | 184 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:50 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 2026-11-19 14:45:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 0.8133971291866029 | 0.952 | 23.22222222222222 | 1.2294117647058824 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 328 | 0.9056484979312827 | 0.946 | 4941.333333333333 | 1.1041811500645546 | 4475.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 228 | 0.978276524243879 | 0.985 | 1666.4 | 1.0222058643111274 | 1630.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 0.732 | 0.958 | 31.25 | 1.366120218579235 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 324 | 1.7277262507026419 | 0.927 | 1423.2 | 0.5787953963154256 | 2458.9 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 224 | 2.2409761057447892 | 0.966 | 437.1111111111111 | 0.44623411978221417 | 979.5555555555555 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 216 | 0.8625 | 0.958 | 24 | 1.1594202898550725 | 20.7 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 328 | 1.1102434712144094 | 0.952 | 2714.9 | 0.9007033375356646 | 3014.2 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 228 | 1.16300820767322 | 0.98 | 1164.2222222222222 | 0.8598391596914492 | 1354 | 合格 | 指标正常 |
| 热源检测 | 4 | 228 | 0.8782051282051282 | 0.963 | 39 | 1.1386861313868613 | 34.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 324 | 0.9865472965013546 | 0.927 | 5305.625 | 1.0136361465348427 | 5234.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 224 | 0.9910337865922452 | 0.987 | 2105.125 | 1.009047333732774 | 2086.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 224 | 0.8755020080321285 | 0.955 | 31.125 | 1.1422018348623852 | 27.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 328 | 0.9998682419078572 | 0.899 | 4553.8 | 1.0001317754546253 | 4553.2 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 220 | 1.0040460089012195 | 0.984 | 1922.3333333333333 | 0.9959702953197859 | 1930.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 220 | 0.8641509433962264 | 0.943 | 33.125 | 1.1572052401746724 | 28.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 336 | 1.3366503256018145 | 0.943 | 1708.375 | 0.7481388219837968 | 2283.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 224 | 1.6872351694915255 | 0.98 | 419.55555555555554 | 0.5926856066551561 | 707.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 208.5 | 169.5 | - | 23.22222222222222 | 1.2294117647058824 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 250 | 182.5 | - | 31.25 | 1.366120218579235 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 239.5 | 206.5 | - | 24 | 1.1594202898550725 | 20.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 312 | 273.5 | - | 39 | 1.1386861313868613 | 34.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 249 | 218 | - | 31.125 | 1.1422018348623852 | 27.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 264.5 | 229 | - | 33.125 | 1.1572052401746724 | 28.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44472 | 40275.5 | - | 4941.333333333333 | 1.1041811500645546 | 4475.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14231.5 | 24588.5 | - | 1423.2 | 0.5787953963154256 | 2458.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 27148.5 | 30142 | - | 2714.9 | 0.9007033375356646 | 3014.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42444.5 | 41873.5 | - | 5305.625 | 1.0136361465348427 | 5234.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45538 | 45532 | - | 4553.8 | 1.0001317754546253 | 4553.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13667 | 18268 | - | 1708.375 | 0.7481388219837968 | 2283.5 | 在线、无火警、无故障、光源就绪、同步正常 |

