================================================================================================
完成时间：2026-11-19 14:50:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795070880604-127 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:48:29 | 结束：2026-11-19 14:48:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:529 / P3:497 | 47.69 | 169.5 | 529 | 1.0103820848675078 | 0.938 | 2070.875 | 0.9897245952565864 | 2092.375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:160 | P2:273 / P3:353 | 53.074 | 174 | 353 | 1.5412659360322076 | 0.961 | 263 | 0.6488172979248295 | 405.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:200 | P2:577 / P3:417 | 54.704 | 174 | 577 | 1.100168996773698 | 0.962 | 1446.4444444444443 | 0.9089512637899735 | 1591.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:513 / P3:369 | 53.042 | 173 | 513 | 1.0132771831315435 | 0.956 | 1899.6666666666667 | 0.9868967905795428 | 1924.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:191 / P3:207 | 43.178 | 151 | 207 | 0.9948158741508759 | 0.958 | 2097.75 | 1.0052111410601976 | 2086.875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:513 | 50.398 | 152 | 513 | 1.4291772688719253 | 0.96 | 353.7 | 0.6997032640949555 | 505.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:49:03 | 窗口结束：2026-11-19 14:49:22 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 176 | 529 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 916 | 192 | 273 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 924 | 200 | 577 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 948 | 184 | 513 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 924 | 160 | 191 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 924 | 168 | 385 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 529 |
| 1 | P3 | 152 | 168 | 184 | 497 |
| 2 | P2 | 160 | 192 | 192 | 273 |
| 2 | P3 | 152 | 160 | 184 | 353 |
| 3 | P2 | 160 | 200 | 200 | 577 |
| 3 | P3 | 160 | 200 | 200 | 417 |
| 4 | P2 | 144 | 184 | 208 | 513 |
| 4 | P3 | 152 | 168 | 200 | 369 |
| 5 | P2 | 144 | 160 | 184 | 191 |
| 5 | P3 | 136 | 160 | 168 | 207 |
| 6 | P2 | 160 | 168 | 200 | 385 |
| 6 | P3 | 152 | 168 | 184 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:49:48 | 2026-11-19 14:49:48 | 2026-11-19 14:49:48 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:49:47 | 2026-11-19 14:49:47 | 2026-11-19 14:49:47 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 14:49:47 | 2026-11-19 14:49:47 | 2026-11-19 14:49:47 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 1 | - |
| 4 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 5 | 模式切换成功 | 2026-11-19 14:50:29 | 2026-11-19 14:50:29 | 2026-11-19 14:50:29 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:49:47 | 2026-11-19 14:49:47 | 2026-11-19 14:49:47 | 2026-11-19 14:49:52 | 2026-11-19 14:49:52 | 2026-11-19 14:49:52 | 2026-11-19 14:49:52 | 2026-11-19 14:49:52 | 2026-11-19 14:49:53 | 2026-11-19 14:49:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.9414414414414415 | 0.963 | 27.75 | 1.062200956937799 | 26.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 244 | 0.9917130342133301 | 0.882 | 5279.375 | 1.0083562134415662 | 5235.625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 1.0103820848675078 | 0.968 | 2070.875 | 0.9897245952565864 | 2092.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.6768558951965066 | 0.962 | 13.470588235294118 | 1.4774193548387098 | 9.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 1.3355429107760897 | 0.944 | 1002.7647058823529 | 0.7487591689726358 | 1339.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 1.5412659360322076 | 0.981 | 263 | 0.6488172979248295 | 405.3529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 0.6909722222222222 | 0.973 | 32 | 1.4472361809045227 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 248 | 1.0519837512598882 | 0.93 | 3637.8888888888887 | 0.9505850245332869 | 3827 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.100168996773698 | 0.991 | 1446.4444444444443 | 0.9089512637899735 | 1591.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 0.9460431654676259 | 0.946 | 30.88888888888889 | 1.0570342205323193 | 29.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.9781593825509654 | 0.949 | 4736.333333333333 | 1.0223282808902532 | 4632.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0132771831315435 | 0.971 | 1899.6666666666667 | 0.9868967905795428 | 1924.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.7489539748953975 | 0.955 | 23.9 | 1.335195530726257 | 17.9 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.0051692633198692 | 0.939 | 5199 | 0.9948573205444065 | 5225.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 0.9948158741508759 | 0.975 | 2097.75 | 1.0052111410601976 | 2086.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.6688524590163935 | 0.968 | 33.888888888888886 | 1.4950980392156863 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 248 | 1.1818431157432803 | 0.937 | 1620.4444444444443 | 0.8461359944302622 | 1915.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 1.4291772688719253 | 0.982 | 353.7 | 0.6997032640949555 | 505.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 222 | 209 | - | 27.75 | 1.062200956937799 | 26.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 229 | 155 | - | 13.470588235294118 | 1.4774193548387098 | 9.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 287.5 | 199 | - | 32 | 1.4472361809045227 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 278 | 262.5 | - | 30.88888888888889 | 1.0570342205323193 | 29.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 238.5 | 178.5 | - | 23.9 | 1.335195530726257 | 17.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 304.5 | 203.5 | - | 33.888888888888886 | 1.4950980392156863 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42234.5 | 41885 | - | 5279.375 | 1.0083562134415662 | 5235.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 17047 | 22766.5 | - | 1002.7647058823529 | 0.7487591689726358 | 1339.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 32741 | 34442.5 | - | 3637.8888888888887 | 0.9505850245332869 | 3827 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42627 | 41695.5 | - | 4736.333333333333 | 1.0223282808902532 | 4632.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41592 | 41807 | - | 5199 | 0.9948573205444065 | 5225.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 14583.5 | 17235.5 | - | 1620.4444444444443 | 0.8461359944302622 | 1915.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

