================================================================================================
完成时间：2026-11-19 14:54:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795071126350-129 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:52:36 | 结束：2026-11-19 14:52:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:593 / P3:721 | 51.386 | 160 | 721 | 0.9988442950199622 | 0.943 | 2115.1111111111113 | 1.0011570421794467 | 2112.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:144 / P3:144 | P2:497 / P3:593 | 45.891 | 150.5 | 593 | 2.3557642149191445 | 0.928 | 426 | 0.4244906997342781 | 1003.5555555555555 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:417 / P3:449 | 48.786 | 157.5 | 449 | 1.013224454400925 | 0.948 | 1537.5555555555557 | 0.9869481492047643 | 1557.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:689 / P3:705 | 50.409 | 162.5 | 705 | 1.0110098509192436 | 0.953 | 1898.3 | 0.9891100458524386 | 1919.2 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:433 / P3:497 | 48.89 | 156.5 | 497 | 1.0292316580011553 | 0.939 | 1018.2352941176471 | 0.9715985630893579 | 1048 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:673 / P3:545 | 45.533 | 146 | 673 | 1.6362646338143207 | 0.944 | 408.1111111111111 | 0.6111480865224626 | 667.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:53:08 | 窗口结束：2026-11-19 14:53:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 168 | 593 | 168 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 144 | 497 | 144 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 160 | 417 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 160 | 689 | 168 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 176 | 433 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 160 | 673 | 152 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 176 | 593 |
| 1 | P3 | 160 | 168 | 176 | 721 |
| 2 | P2 | 136 | 144 | 160 | 497 |
| 2 | P3 | 144 | 144 | 176 | 593 |
| 3 | P2 | 152 | 160 | 192 | 417 |
| 3 | P3 | 144 | 152 | 176 | 449 |
| 4 | P2 | 144 | 160 | 184 | 689 |
| 4 | P3 | 144 | 168 | 168 | 705 |
| 5 | P2 | 152 | 176 | 192 | 433 |
| 5 | P3 | 152 | 168 | 184 | 497 |
| 6 | P2 | 136 | 160 | 192 | 673 |
| 6 | P3 | 128 | 152 | 168 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:54 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 2026-11-19 14:53:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.946078431372549 | 0.952 | 22.666666666666668 | 1.0569948186528497 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 296 | 1.0224214088290755 | 0.917 | 4301.444444444444 | 0.9780702862484525 | 4397.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 0.9988442950199622 | 0.967 | 2115.1111111111113 | 1.0011570421794467 | 2112.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.8048780487804879 | 0.948 | 27.333333333333332 | 1.2424242424242424 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 296 | 1.622070464069533 | 0.907 | 1431.7777777777778 | 0.6164960290881255 | 2322.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 2.3557642149191445 | 0.939 | 426 | 0.4244906997342781 | 1003.5555555555555 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 180 | 0.8408163265306122 | 0.971 | 30.625 | 1.1893203883495145 | 25.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 288 | 1.019431624969638 | 0.916 | 3602.375 | 0.9809387657850845 | 3672.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 208 | 1.013224454400925 | 0.967 | 1537.5555555555557 | 0.9869481492047643 | 1557.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.7350993377483444 | 0.975 | 37.75 | 1.3603603603603605 | 27.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 300 | 1.071286398820494 | 0.923 | 5086.875 | 0.9334571979080649 | 5449.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0110098509192436 | 0.975 | 1898.3 | 0.9891100458524386 | 1919.2 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.7946768060836502 | 0.955 | 29.22222222222222 | 1.2583732057416268 | 23.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 292 | 0.9947408483841949 | 0.908 | 4335.3 | 1.005286956521739 | 4312.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 208 | 1.0292316580011553 | 0.962 | 1018.2352941176471 | 0.9715985630893579 | 1048 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.85 | 0.95 | 32.5 | 1.1764705882352942 | 27.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 292 | 1.230513693080538 | 0.937 | 1542.75 | 0.812668729834727 | 1898.375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 1.6362646338143207 | 0.948 | 408.1111111111111 | 0.6111480865224626 | 667.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 203.5 | 193 | - | 22.666666666666668 | 1.0569948186528497 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 246 | 198 | - | 27.333333333333332 | 1.2424242424242424 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 245 | 206 | - | 30.625 | 1.1893203883495145 | 25.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 302 | 222 | - | 37.75 | 1.3603603603603605 | 27.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 263 | 209 | - | 29.22222222222222 | 1.2583732057416268 | 23.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 259.5 | 221 | - | 32.5 | 1.1764705882352942 | 27.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38713 | 39580.5 | - | 4301.444444444444 | 0.9780702862484525 | 4397.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12886 | 20901.5 | - | 1431.7777777777778 | 0.6164960290881255 | 2322.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28819 | 29379 | - | 3602.375 | 0.9809387657850845 | 3672.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40694.5 | 43596 | - | 5086.875 | 0.9334571979080649 | 5449.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43352.5 | 43124.5 | - | 4335.3 | 1.005286956521739 | 4312.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12342 | 15186.5 | - | 1542.75 | 0.812668729834727 | 1898.375 | 在线、无火警、无故障、光源就绪、同步正常 |

