================================================================================================
完成时间：2026-11-19 14:57:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795071292768-131 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:55:21 | 结束：2026-11-19 14:55:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:481 / P3:625 | 51.845 | 163 | 625 | 0.9979552246631364 | 0.958 | 2119.222222222222 | 1.0020489650099822 | 2114.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:136 / P3:128 | P2:417 / P3:481 | 44.641 | 138.5 | 481 | 2.3531336521520263 | 0.941 | 441.44444444444446 | 0.42496523692373517 | 1038.7777777777778 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:176 | P2:337 / P3:417 | 48.423 | 178 | 417 | 1.0162960816976896 | 0.955 | 1534.111111111111 | 0.9839652223489168 | 1559.111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:136 | P2:545 / P3:593 | 45.312 | 151 | 593 | 1.0081381917462984 | 0.955 | 2116.222222222222 | 0.991927503775845 | 2133.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:305 / P3:401 | 43.904 | 142 | 401 | 1.01977869246806 | 0.938 | 1700.6363636363637 | 0.9806049169156575 | 1734.2727272727273 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:136 | P2:529 / P3:417 | 45.798 | 136.5 | 529 | 1.6169154228855722 | 0.956 | 452.25 | 0.6184615384615385 | 731.25 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 14:55:55 | 窗口结束：2026-11-19 14:56:15 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 168 | 481 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 916 | 136 | 417 | 128 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 920 | 160 | 337 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 932 | 160 | 545 | 136 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 152 | 305 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 944 | 144 | 529 | 136 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 168 | 481 |
| 1 | P3 | 160 | 160 | 168 | 625 |
| 2 | P2 | 120 | 136 | 152 | 417 |
| 2 | P3 | 128 | 128 | 144 | 481 |
| 3 | P2 | 128 | 160 | 160 | 337 |
| 3 | P3 | 152 | 176 | 200 | 417 |
| 4 | P2 | 144 | 160 | 168 | 545 |
| 4 | P3 | 128 | 136 | 144 | 593 |
| 5 | P2 | 136 | 152 | 152 | 305 |
| 5 | P3 | 144 | 160 | 160 | 401 |
| 6 | P2 | 136 | 144 | 152 | 529 |
| 6 | P3 | 128 | 136 | 144 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:40 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 2026-11-19 14:56:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.0403587443946187 | 0.955 | 24.77777777777778 | 0.9612068965517241 | 25.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 1.0147376543209876 | 0.938 | 4320 | 0.9854763896281652 | 4383.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 220 | 0.9979552246631364 | 0.977 | 2119.222222222222 | 1.0020489650099822 | 2114.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.78125 | 0.943 | 28.444444444444443 | 1.28 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.6349480968858132 | 0.914 | 1156 | 0.6116402116402117 | 1890 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 224 | 2.3531336521520263 | 0.962 | 441.44444444444446 | 0.42496523692373517 | 1038.7777777777778 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 200 | 0.8507462686567164 | 0.953 | 26.8 | 1.1754385964912282 | 22.8 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 1.0277923991999158 | 0.926 | 3166.3333333333335 | 0.9729591314145242 | 3254.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 220 | 1.0162960816976896 | 0.984 | 1534.111111111111 | 0.9839652223489168 | 1559.111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.7491289198606271 | 0.968 | 35.875 | 1.3348837209302327 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 1.003071167967487 | 0.92 | 4811.777777777777 | 0.9969382352264095 | 4826.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 220 | 1.0081381917462984 | 0.974 | 2116.222222222222 | 0.991927503775845 | 2133.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.7830882352941176 | 0.956 | 30.22222222222222 | 1.2769953051643192 | 23.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 232 | 1.0030809145451598 | 0.886 | 2539.3529411764707 | 0.9969285483349499 | 2547.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 220 | 1.01977869246806 | 0.971 | 1700.6363636363637 | 0.9806049169156575 | 1734.2727272727273 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.7795275590551181 | 0.964 | 28.22222222222222 | 1.2828282828282829 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 232 | 1.24594082255007 | 0.951 | 1516.625 | 0.8026063372362241 | 1889.625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 220 | 1.6169154228855722 | 0.954 | 452.25 | 0.6184615384615385 | 731.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 223 | 231.5 | - | 24.77777777777778 | 0.9612068965517241 | 25.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 255.5 | 199.5 | - | 28.444444444444443 | 1.28 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 268 | 228 | - | 26.8 | 1.1754385964912282 | 22.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 287 | 214.5 | - | 35.875 | 1.3348837209302327 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 271.5 | 213 | - | 30.22222222222222 | 1.2769953051643192 | 23.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 254 | 198 | - | 28.22222222222222 | 1.2828282828282829 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38880 | 39453 | - | 4320 | 0.9854763896281652 | 4383.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11 | 12716 | 20790 | - | 1156 | 0.6116402116402117 | 1890 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28497 | 29289 | - | 3166.3333333333335 | 0.9729591314145242 | 3254.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43305.5 | 43439 | - | 4811.777777777777 | 0.9969382352264095 | 4826.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43168.5 | 43301.5 | - | 2539.3529411764707 | 0.9969285483349499 | 2547.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12133 | 15117 | - | 1516.625 | 0.8026063372362241 | 1889.625 | 在线、无火警、无故障、光源就绪、同步正常 |

