================================================================================================
完成时间：2026-11-19 15:01:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795071525019-133 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 14:59:16 | 结束：2026-11-19 14:59:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:144 | P2:289 / P3:305 | 41.166 | 135 | 305 | 0.875 | 0.958 | - | 1.1428571428571428 | - | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:168 / P3:184 | P2:321 / P3:193 | 47.975 | 179.5 | 321 | 1.8397873955960515 | 0.972 | 493.875 | 0.5435410647957079 | 908.625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:192 | P2:449 / P3:593 | 56.005 | 184.5 | 593 | 1.3569784295336347 | 0.96 | 1303.2222222222222 | 0.7369313897964312 | 1768.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:465 / P3:385 | 54.44 | 185.5 | 465 | 0.9557042526129514 | 0.96 | 1063.7058823529412 | 1.0463488022219651 | 1016.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:529 / P3:433 | 52.444 | 165 | 529 | 1.0279200967129123 | 0.966 | 1930.111111111111 | 0.9728382616487455 | 1984 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:224 / P3:200 | P2:641 / P3:577 | 51.705 | 179 | 641 | 1.8253888610135474 | 0.97 | 209.78947368421052 | 0.5478284771852666 | 382.94736842105266 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-19 14:59:47 | 窗口结束：2026-11-19 15:00:07 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 992 | 152 | 289 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 960 | 168 | 321 | 184 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1000 | 176 | 449 | 192 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 992 | 184 | 465 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 972 | 200 | 529 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 964 | 224 | 641 | 200 | 577 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 184 | 289 |
| 1 | P3 | 128 | 144 | 168 | 305 |
| 2 | P2 | 168 | 168 | 176 | 321 |
| 2 | P3 | 184 | 184 | 184 | 193 |
| 3 | P2 | 160 | 176 | 176 | 449 |
| 3 | P3 | 168 | 192 | 200 | 593 |
| 4 | P2 | 176 | 184 | 208 | 465 |
| 4 | P3 | 192 | 192 | 192 | 385 |
| 5 | P2 | 160 | 200 | 200 | 529 |
| 5 | P3 | 144 | 192 | 192 | 433 |
| 6 | P2 | 136 | 224 | 224 | 641 |
| 6 | P3 | 136 | 200 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 15:01:11 | 2026-11-19 15:01:11 | 2026-11-19 15:01:11 | - | - | - | - | - | - | - | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 模式切换成功 | 2026-11-19 15:01:13 | 2026-11-19 15:01:13 | 2026-11-19 15:01:13 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 15:01:13 | 2026-11-19 15:01:13 | 2026-11-19 15:01:13 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 15:01:13 | 2026-11-19 15:01:13 | 2026-11-19 15:01:13 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 15:01:13 | 2026-11-19 15:01:13 | 2026-11-19 15:01:13 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.875 | 0.958 | - | 1.1428571428571428 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 196 | 0.6768558951965066 | 0.958 | 28.625 | 1.4774193548387098 | 19.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.6557751628013253 | 0.981 | 1094.125 | 0.6039467329055406 | 1811.625 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 244 | 1.8397873955960515 | 0.976 | 493.875 | 0.5435410647957079 | 908.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 0.7150997150997151 | 0.926 | 39 | 1.3984063745019921 | 27.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.3942715381145692 | 0.993 | 2463.3333333333335 | 0.7172204069748633 | 3434.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 244 | 1.3569784295336347 | 0.956 | 1303.2222222222222 | 0.7369313897964312 | 1768.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.7581227436823105 | 0.957 | 16.294117647058822 | 1.319047619047619 | 12.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.006145067486009 | 0.96 | 2144.235294117647 | 0.9938924637365034 | 2157.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 244 | 0.9557042526129514 | 0.964 | 1063.7058823529412 | 1.0463488022219651 | 1016.5882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.7489711934156379 | 0.97 | 27 | 1.335164835164835 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0026665325015094 | 0.969 | 4416.888888888889 | 0.9973405589843946 | 4428.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 240 | 1.0279200967129123 | 0.96 | 1930.111111111111 | 0.9728382616487455 | 1984 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.8714733542319749 | 0.97 | 19.9375 | 1.1474820143884892 | 17.375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.7672759696834597 | 0.975 | 560.75 | 0.5658425832492432 | 991 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 244 | 1.8253888610135474 | 0.965 | 209.78947368421052 | 0.5478284771852666 | 382.94736842105266 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 200 | 174.5 | - | - | 1.1428571428571428 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 229 | 154.5 | - | 28.625 | 1.4774193548387098 | 19.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 350.5 | 250.5 | - | 39 | 1.3984063745019921 | 27.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 276.5 | 210 | - | 16.294117647058822 | 1.319047619047619 | 12.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 242.5 | 181.5 | - | 27 | 1.335164835164835 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 318.5 | 277.5 | - | 19.9375 | 1.1474820143884892 | 17.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 8752.5 | 14493 | - | 1094.125 | 0.6039467329055406 | 1811.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 22169.5 | 30911 | - | 2463.3333333333335 | 0.7172204069748633 | 3434.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 36451.5 | 36676 | - | 2144.235294117647 | 0.9938924637365034 | 2157.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 39751.5 | 39857.5 | - | 4416.888888888889 | 0.9973405589843946 | 4428.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 8972 | 15856 | - | 560.75 | 0.5658425832492432 | 991 | 在线、无火警、无故障、光源就绪、同步正常 |

