================================================================================================
完成时间：2026-11-19 15:19:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795072627042-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 15:17:39 | 结束：2026-11-19 15:17:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:160 | P2:577 / P3:385 | 40.809 | 142.5 | 577 | 0.94312080146905 | 0.809 | 4302.1 | 1.0603095578449253 | 4057.4 | 0 | 一致性低于下限 |
| 2 | 1 | B类合格 | P2:160 / P3:152 | P2:577 / P3:657 | 45.277 | 156 | 657 | 2.0518962075848304 | 0.954 | 1.4606413994169096 | 0.48735408560311283 | 2.997084548104956 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:223 | 51.92 | 156 | 337 | 0.9797297297297297 | 0.963 | 177.6 | 1.0206896551724138 | 174 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:144 / P3:136 | P2:593 / P3:737 | 40.114 | 133 | 737 | 0.308835027365129 | 0.903 | 1279 | 3.2379746835443037 | 395 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:465 / P3:513 | 51.557 | 154 | 513 | 1.0308693826123478 | 0.953 | 529.1111111111111 | 0.9700550010185374 | 545.4444444444445 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:144 | P2:209 / P3:257 | 43.039 | 140.5 | 257 | 1.839378238341969 | 0.941 | 48.25 | 0.543661971830986 | 88.75 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 15:18:09 | 窗口结束：2026-11-19 15:18:29 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 160 | 577 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 160 | 577 | 152 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 168 | 337 | 168 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 144 | 593 | 136 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 160 | 465 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 144 | 209 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 160 | 168 | 577 |
| 1 | P3 | 128 | 160 | 160 | 385 |
| 2 | P2 | 144 | 160 | 184 | 577 |
| 2 | P3 | 144 | 152 | 192 | 657 |
| 3 | P2 | 136 | 168 | 184 | 337 |
| 3 | P3 | 144 | 168 | 168 | 223 |
| 4 | P2 | 120 | 144 | 152 | 593 |
| 4 | P3 | 120 | 136 | 152 | 737 |
| 5 | P2 | 152 | 160 | 176 | 465 |
| 5 | P3 | 168 | 176 | 184 | 513 |
| 6 | P2 | 112 | 144 | 144 | 209 |
| 6 | P3 | 112 | 144 | 152 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:19:00 | 2026-11-19 15:19:00 | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 15:19:35 | 2026-11-19 15:19:35 | 2026-11-19 15:19:35 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:19:00 | 2026-11-19 15:19:00 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:19:00 | 2026-11-19 15:19:00 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:19:00 | 2026-11-19 15:19:00 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:54 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:18:59 | 2026-11-19 15:19:00 | 2026-11-19 15:19:00 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.678391959798995 | 0.92 | 22.11111111111111 | 1.474074074074074 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.94312080146905 | 0.622 | 4302.1 | 1.0603095578449253 | 4057.4 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 1 | 196 | 1.0360015319800842 | 0.874 | 290.1111111111111 | 0.9652495378927911 | 300.55555555555554 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.9119496855345912 | 0.972 | 2.7413793103448274 | 1.096551724137931 | 2.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.506475707531008 | 0.933 | 2.0472783389450058 | 0.6638009461426492 | 3.0841750841750843 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 2.0518962075848304 | 0.961 | 1.4606413994169096 | 0.48735408560311283 | 2.997084548104956 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.845360824742268 | 0.964 | 21.555555555555557 | 1.1829268292682926 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 0.9419131132508024 | 0.953 | 3489.6 | 1.061669049864614 | 3286.9 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 0.9797297297297297 | 0.97 | 177.6 | 1.0206896551724138 | 174 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.7222222222222222 | 0.924 | 24.75 | 1.3846153846153846 | 17.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 0.9878121218787812 | 0.888 | 5681.875 | 1.0123382552727112 | 5612.625 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 0.308835027365129 | 0.896 | 1279 | 3.2379746835443037 | 395 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 5 | 184 | 0.8872549019607843 | 0.947 | 22.666666666666668 | 1.12707182320442 | 20.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.057909110006302 | 0.935 | 4760.333333333333 | 0.9452607889859677 | 5036 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 1.0308693826123478 | 0.974 | 529.1111111111111 | 0.9700550010185374 | 545.4444444444445 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.9252873563218391 | 0.957 | 21.75 | 1.0807453416149069 | 20.125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.2613253463122427 | 0.947 | 1669.375 | 0.7928168596022559 | 2105.625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 1.839378238341969 | 0.921 | 48.25 | 0.543661971830986 | 88.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 198.5 | 135 | - | 22.11111111111111 | 1.474074074074074 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 58 | 158.5 | 145 | - | 2.7413793103448274 | 1.096551724137931 | 2.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 194 | 163.5 | - | 21.555555555555557 | 1.1829268292682926 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 197.5 | 142.5 | - | 24.75 | 1.3846153846153846 | 17.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 204 | 181 | - | 22.666666666666668 | 1.12707182320442 | 20.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 174 | 160.5 | - | 21.75 | 1.0807453416149069 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43021 | 40574 | - | 4302.1 | 1.0603095578449253 | 4057.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 7127.5 | 14593 | 21984 | - | 2.0472783389450058 | 0.6638009461426492 | 3.0841750841750843 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 34895.5 | 32869 | - | 3489.6 | 1.061669049864614 | 3286.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45454.5 | 44900.5 | - | 5681.875 | 1.0123382552727112 | 5612.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42843 | 45323.5 | - | 4760.333333333333 | 0.9452607889859677 | 5036 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13354.5 | 16844.5 | - | 1669.375 | 0.7928168596022559 | 2105.625 | 在线、无火警、无故障、光源就绪、同步正常 |

