================================================================================================
完成时间：2026-11-19 15:23:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795072853028-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 15:21:36 | 结束：2026-11-19 15:21:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:144 | P2:433 / P3:273 | 43.681 | 140 | 433 | 0.9557434813248766 | 0.771 | 4730 | 1.0463058545937178 | 4520.666666666667 | 0 | 一致性低于下限 |
| 2 | 1 | B类合格 | P2:176 / P3:152 | P2:497 / P3:577 | 44.542 | 167.5 | 577 | 2.0170977641385357 | 0.947 | 1.519653564290473 | 0.4957617909150185 | 3.0652898067954695 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:128 / P3:136 | P2:481 / P3:673 | 40.837 | 138 | 673 | 0.8802777948497327 | 0.939 | 2033.875 | 1.1360050268798436 | 1790.375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:481 / P3:593 | 48.3 | 168 | 593 | 1.0031643900638152 | 0.954 | 2106.777777777778 | 0.9968455917144209 | 2113.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.9609233554616777 | 0.93 | 2209.3333333333335 | 1.0406657246035484 | 2123 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | B类合格 | P2:168 / P3:168 | P2:529 / P3:593 | 50.97 | 170.5 | 593 | 1.4567490494296578 | 0.863 | 233.77777777777777 | 0.6864600326264274 | 340.55555555555554 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-19 15:21:55 | 窗口结束：2026-11-19 15:22:15 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 144 | 433 | 144 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 948 | 176 | 497 | 152 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 980 | 128 | 481 | 136 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 944 | 160 | 481 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 924 | 168 | 529 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 152 | 433 |
| 1 | P3 | 128 | 144 | 144 | 273 |
| 2 | P2 | 120 | 176 | 176 | 497 |
| 2 | P3 | 128 | 152 | 152 | 577 |
| 3 | P2 | 112 | 128 | 128 | 481 |
| 3 | P3 | 112 | 136 | 144 | 673 |
| 4 | P2 | 152 | 160 | 168 | 481 |
| 4 | P3 | 144 | 168 | 168 | 593 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 152 | 168 | 184 | 529 |
| 6 | P3 | 168 | 168 | 176 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | 2026-11-19 15:23:21 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.6511627906976745 | 0.924 | 23.88888888888889 | 1.5357142857142858 | 15.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 0.9557434813248766 | 0.628 | 4730 | 1.0463058545937178 | 4520.666666666667 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 1 | 196 | 0.9577551020408164 | 0.782 | 2177.777777777778 | 1.0441082463243128 | 2085.777777777778 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.9621621621621622 | 0.964 | 3.135593220338983 | 1.0393258426966292 | 3.016949152542373 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.6557351448426643 | 0.926 | 1.8693621369143192 | 0.6039613298750295 | 3.095168588527222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 2.0170977641385357 | 0.955 | 1.519653564290473 | 0.4957617909150185 | 3.0652898067954695 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.7991452991452992 | 0.952 | 29.25 | 1.2513368983957218 | 23.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 0.8781071179872233 | 0.904 | 4128.625 | 1.1388132262179775 | 3625.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 0.8802777948497327 | 0.963 | 2033.875 | 1.1360050268798436 | 1790.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.737037037037037 | 0.966 | 30 | 1.35678391959799 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 0.9969345503625924 | 0.922 | 3642.75 | 1.0030748755134353 | 3631.5833333333335 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 1.0031643900638152 | 0.974 | 2106.777777777778 | 0.9968455917144209 | 2113.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 232 | 0.9229999534602318 | 0.914 | 4774.888888888889 | 1.0834236732635825 | 4407.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 0.9609233554616777 | 0.945 | 2209.3333333333335 | 1.0406657246035484 | 2123 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7142857142857143 | 0.967 | 12.894736842105264 | 1.4 | 9.210526315789474 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 228 | 1.3057830308146898 | 0.729 | 696.7647058823529 | 0.7658240124135256 | 909.8235294117648 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 1.4567490494296578 | 0.913 | 233.77777777777777 | 0.6864600326264274 | 340.55555555555554 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 214.5 | 139.5 | - | 23.88888888888889 | 1.5357142857142858 | 15.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 58.5 | 185 | 177.5 | - | 3.135593220338983 | 1.0393258426966292 | 3.016949152542373 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 233.5 | 186.5 | - | 29.25 | 1.2513368983957218 | 23.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 269.5 | 198.5 | - | 30 | 1.35678391959799 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 18.5 | 245 | 174.5 | - | 12.894736842105264 | 1.4 | 9.210526315789474 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42569.5 | 40686 | - | 4730 | 1.0463058545937178 | 4520.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 6850.5 | 12806.5 | 21205 | - | 1.8693621369143192 | 0.6039613298750295 | 3.095168588527222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 33029 | 29002.5 | - | 4128.625 | 1.1388132262179775 | 3625.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11.5 | 43713 | 43579 | - | 3642.75 | 1.0030748755134353 | 3631.5833333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42974 | 39665 | - | 4774.888888888889 | 1.0834236732635825 | 4407.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 11844.5 | 15466.5 | - | 696.7647058823529 | 0.7658240124135256 | 909.8235294117648 | 在线、无火警、无故障、光源就绪、同步正常 |

