================================================================================================
完成时间：2026-11-19 15:27:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795073120083-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 15:25:50 | 结束：2026-11-19 15:25:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:289 / P3:289 | 55.715 | 175.5 | 289 | 0.9650786308973173 | 0.956 | 1921.7777777777778 | 1.0361849988018212 | 1854.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:144 / P3:136 | P2:561 / P3:465 | 40.253 | 122 | 561 | 1.3892792466497645 | 0.791 | 1533.888888888889 | 0.719797695396006 | 2131 | 0 | 一致性低于下限 |
| 3 | 1 | 不合格 | P2:160 / P3:168 | P2:641 / P3:513 | 46.933 | 162.5 | 641 | 1.017935991785042 | 0.774 | 3651.875 | 0.9823800396785366 | 3717.375 | 0 | 一致性低于下限 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:561 / P3:545 | 48.669 | 179.5 | 561 | 0.9937797930473201 | 0.969 | 1011.8823529411765 | 1.0062591400994443 | 1005.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:152 / P3:136 | P2:481 / P3:417 | 42.114 | 142.5 | 481 | 1.0051967334818115 | 0.753 | 2535.529411764706 | 0.9948301329394387 | 2548.705882352941 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:224 / P3:200 | P2:481 / P3:337 | 59.674 | 244.5 | 481 | 1.9217844727694091 | 0.945 | 383.55555555555554 | 0.5203497135966234 | 737.1111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-19 15:26:22 | 窗口结束：2026-11-19 15:26:42 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 168 | 289 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 144 | 561 | 136 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 160 | 641 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 184 | 561 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 152 | 481 | 136 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 224 | 481 | 200 | 337 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 289 |
| 1 | P3 | 152 | 176 | 176 | 289 |
| 2 | P2 | 112 | 144 | 152 | 561 |
| 2 | P3 | 120 | 136 | 152 | 465 |
| 3 | P2 | 136 | 160 | 176 | 641 |
| 3 | P3 | 152 | 168 | 192 | 513 |
| 4 | P2 | 184 | 184 | 192 | 561 |
| 4 | P3 | 168 | 168 | 192 | 545 |
| 5 | P2 | 144 | 152 | 168 | 481 |
| 5 | P3 | 120 | 136 | 144 | 417 |
| 6 | P2 | 200 | 224 | 224 | 481 |
| 6 | P3 | 184 | 200 | 208 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:12 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:07 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 2026-11-19 15:27:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.8615384615384616 | 0.968 | 28.88888888888889 | 1.1607142857142858 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9071587847254483 | 0.929 | 4783.555555555556 | 1.1023428498271668 | 4339.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.9650786308973173 | 0.972 | 1921.7777777777778 | 1.0361849988018212 | 1854.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.6785714285714286 | 0.892 | 28 | 1.4736842105263157 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.3892792466497645 | 0.677 | 1533.888888888889 | 0.719797695396006 | 2131 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 164 | 2.183333333333333 | 0.83 | 412.5 | 0.4580152671755725 | 900.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.8873239436619719 | 0.921 | 26.625 | 1.126984126984127 | 23.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.017935991785042 | 0.621 | 3651.875 | 0.9823800396785366 | 3717.375 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 168 | 1.0063848010589427 | 0.81 | 1605.375 | 0.9936557059961315 | 1615.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.8191881918819188 | 0.96 | 15.055555555555555 | 1.2207207207207207 | 12.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.9990158606641796 | 0.968 | 2570.176470588235 | 1.0009851088201605 | 2567.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.9937797930473201 | 0.978 | 1011.8823529411765 | 1.0062591400994443 | 1005.5882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.7476635514018691 | 0.898 | 12.588235294117647 | 1.3375 | 9.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.0051967334818115 | 0.599 | 2535.529411764706 | 0.9948301329394387 | 2548.705882352941 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 164 | 0.938403766393902 | 0.777 | 991.2222222222222 | 1.0656393716777162 | 930.1666666666666 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.6075949367088608 | 0.94 | 18.58823529411765 | 1.6458333333333333 | 11.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.507591822885741 | 0.943 | 1071.7272727272727 | 0.6633095144320036 | 1615.7272727272727 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.9217844727694091 | 0.952 | 383.55555555555554 | 0.5203497135966234 | 737.1111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 260 | 224 | - | 28.88888888888889 | 1.1607142857142858 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 224 | 151.5 | - | 28 | 1.4736842105263157 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 213 | 189 | - | 26.625 | 1.126984126984127 | 23.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 271 | 222 | - | 15.055555555555555 | 1.2207207207207207 | 12.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 213.5 | 160 | - | 12.588235294117647 | 1.3375 | 9.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 316 | 191.5 | - | 18.58823529411765 | 1.6458333333333333 | 11.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44692.5 | 41213 | - | 4965.888888888889 | 1.0844393759250721 | 4579.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13805 | 20823.5 | - | 1533.888888888889 | 0.6629369957741068 | 2313.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29214.5 | 31036 | - | 3651.875 | 0.9413262018301327 | 3879.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 45544.5 | 45355.5 | - | 2679.1176470588234 | 1.0041670341299938 | 2668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43104 | 44947 | - | 2535.529411764706 | 0.9589961510223152 | 2643.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 12768.5 | 19476.5 | - | 1160.8181818181818 | 0.6555937772757612 | 1770.6363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |

