================================================================================================
完成时间：2026-11-19 15:31:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795073361211-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 3 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 15:29:52 | 结束：2026-11-19 15:29:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:120 / P3:144 | P2:561 / P3:513 | 34.247 | 139.5 | 561 | 0.6384976525821596 | 0.932 | 23.666666666666668 | 1.5661764705882353 | 15.11111111111111 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:192 / P3:176 | P2:417 / P3:273 | 47.23 | 164.5 | 417 | 2.119413407821229 | 0.939 | 477.3333333333333 | 0.47182866556836905 | 1011.6666666666666 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:152 / P3:136 | P2:417 / P3:465 | 39.208 | 127 | 465 | 1.0433795139677493 | 0.953 | 1467.6666666666667 | 0.9584240313452329 | 1531.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:208 / P3:176 | P2:481 / P3:529 | 52.252 | 191 | 529 | 0.9837552617537203 | 0.938 | 1874.111111111111 | 1.016512987404327 | 1843.6666666666667 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | 不合格 | P2:352 / P3:160 | P2:513 / P3:513 | 80.839 | 351 | 513 | 0.8232320823995041 | 0.915 | 1165.0555555555557 | 1.214724281742354 | 959.1111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 352 > B上限 220 |
| 6 | 1 | 不合格 | P2:176 / P3:176 | P2:561 / P3:705 | 53.249 | 167 | 705 | 2.2903698279018676 | 0.958 | 303.44444444444446 | 0.43661071143085534 | 695 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 15:30:23 | 窗口结束：2026-11-19 15:30:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 120 | 561 | 144 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 192 | 417 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 928 | 152 | 417 | 136 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 208 | 481 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 352 | 513 | 160 | 513 | 不合格 | 噪声波动值超过上限 |
| 6 | 884 | 176 | 561 | 176 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 104 | 120 | 152 | 561 |
| 1 | P3 | 104 | 144 | 168 | 513 |
| 2 | P2 | 144 | 192 | 192 | 417 |
| 2 | P3 | 136 | 176 | 176 | 273 |
| 3 | P2 | 120 | 152 | 152 | 417 |
| 3 | P3 | 112 | 136 | 144 | 465 |
| 4 | P2 | 160 | 208 | 216 | 481 |
| 4 | P3 | 152 | 176 | 192 | 529 |
| 5 | P2 | 352 | 352 | 352 | 513 |
| 5 | P3 | 160 | 160 | 184 | 513 |
| 6 | P2 | 176 | 176 | 192 | 561 |
| 6 | P3 | 160 | 176 | 176 | 705 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 15:31:49 | 2026-11-19 15:31:49 | 2026-11-19 15:31:49 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:09 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 2026-11-19 15:31:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.6384976525821596 | 0.932 | 23.666666666666668 | 1.5661764705882353 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 184 | 0.7385892116182573 | 0.957 | 30.125 | 1.353932584269663 | 22.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.5528226597762804 | 0.906 | 1528.7 | 0.6439885415789031 | 2373.8 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 2.119413407821229 | 0.957 | 477.3333333333333 | 0.47182866556836905 | 1011.6666666666666 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.6157407407407407 | 0.918 | 24 | 1.6240601503759398 | 14.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.0359555527495423 | 0.958 | 3519.777777777778 | 0.9652923789499345 | 3646.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 1.0433795139677493 | 0.978 | 1467.6666666666667 | 0.9584240313452329 | 1531.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.7692307692307693 | 0.942 | 31.77777777777778 | 1.3 | 24.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9850281753236036 | 0.915 | 3534.4166666666665 | 1.015199387237302 | 3481.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 0.9837552617537203 | 0.956 | 1874.111111111111 | 1.016512987404327 | 1843.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.771875 | 0.933 | 18.823529411764707 | 1.2955465587044535 | 14.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.1278355621594849 | 0.847 | 2125.2631578947367 | 0.8866540775547846 | 2396.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 216 | 0.8232320823995041 | 0.957 | 1165.0555555555557 | 1.214724281742354 | 959.1111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.7322033898305085 | 0.961 | 32.77777777777778 | 1.3657407407407407 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.6217959745398245 | 0.939 | 1291.7777777777778 | 0.6166003712543092 | 2095 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 212 | 2.2903698279018676 | 0.972 | 303.44444444444446 | 0.43661071143085534 | 695 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 213 | 135.5 | - | 23.666666666666668 | 1.5661764705882353 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 241 | 178 | - | 30.125 | 1.353932584269663 | 22.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 215.5 | 133 | - | 24 | 1.6240601503759398 | 14.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 285.5 | 220 | - | 31.77777777777778 | 1.3 | 24.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 320 | 247 | - | 18.823529411764707 | 1.2955465587044535 | 14.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 294.5 | 216 | - | 32.77777777777778 | 1.3657407407407407 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15287 | 23737.5 | - | 1528.7 | 0.6439885415789031 | 2373.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31678 | 32816.5 | - | 3519.777777777778 | 0.9652923789499345 | 3646.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11.5 | 42413 | 41778 | - | 3534.4166666666665 | 1.015199387237302 | 3481.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 19 | 40380 | 45542 | - | 2125.2631578947367 | 0.8866540775547846 | 2396.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11626 | 18855 | - | 1291.7777777777778 | 0.6166003712543092 | 2095 | 在线、无火警、无故障、光源就绪、同步正常 |

