================================================================================================
完成时间：2026-11-19 15:36:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795073637739-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 15:34:41 | 结束：2026-11-19 15:34:48
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:353 / P3:497 | 48.87 | 175 | 497 | 1.0232193115392942 | 0.953 | 2052.8888888888887 | 0.9773075905845015 | 2100.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:160 | P2:255 / P3:257 | 50.433 | 166.5 | 257 | 2.2829373650107994 | 0.957 | 463 | 0.4380321665089877 | 1057 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:168 / P3:176 | P2:305 / P3:385 | 56.766 | 172 | 385 | 0.5741444866920152 | 0.947 | 29.22222222222222 | 1.7417218543046358 | 16.77777777777778 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:176 / P3:192 | P2:513 / P3:641 | 54.737 | 181 | 641 | 0.5898058252427184 | 0.961 | 25.75 | 1.6954732510288066 | 15.1875 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:192 / P3:192 | P2:593 / P3:513 | 49.797 | 179 | 593 | 1.03392924249745 | 0.953 | 2069.6666666666665 | 0.9671841736331066 | 2139.8888888888887 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-19 15:35:00 | 窗口结束：2026-11-19 15:35:20 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 184 | 353 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 168 | 255 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 932 | 168 | 305 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 176 | 513 | 192 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 192 | 593 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 200 | 353 |
| 1 | P3 | 152 | 184 | 208 | 497 |
| 2 | P2 | 136 | 168 | 176 | 255 |
| 2 | P3 | 128 | 160 | 160 | 257 |
| 3 | P2 | 160 | 168 | 184 | 305 |
| 3 | P3 | 168 | 176 | 184 | 385 |
| 4 | P2 | 176 | 176 | 184 | 513 |
| 4 | P3 | 184 | 192 | 200 | 641 |
| 5 | P2 | 176 | 192 | 216 | 593 |
| 5 | P3 | 176 | 192 | 200 | 513 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | 2026-11-19 15:36:26 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 15:36:21 | 2026-11-19 15:36:21 | 2026-11-19 15:36:21 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7670682730923695 | 0.947 | 27.666666666666668 | 1.3036649214659686 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.9911472816797204 | 0.94 | 4355.222222222223 | 1.008931788931789 | 4316.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 1.0232193115392942 | 0.973 | 2052.8888888888887 | 0.9773075905845015 | 2100.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.7912621359223301 | 0.968 | 25.75 | 1.2638036809815951 | 20.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.622449753507774 | 0.934 | 1465 | 0.6163519072550486 | 2376.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 2.2829373650107994 | 0.966 | 463 | 0.4380321665089877 | 1057 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 192 | 0.5741444866920152 | 0.939 | 29.22222222222222 | 1.7417218543046358 | 16.77777777777778 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 204 | 1.2229678781480924 | 0.939 | 2947.1111111111113 | 0.8176829644244404 | 3604.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.2730411046885035 | 0.96 | 1384 | 0.7855205902755881 | 1761.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.5898058252427184 | 0.965 | 25.75 | 1.6954732510288066 | 15.1875 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 200 | 0.987478006535201 | 0.94 | 3978.4545454545455 | 1.0126807821358326 | 3928.6363636363635 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 1.0041782002402466 | 0.975 | 1126.2941176470588 | 0.9958391844801581 | 1131 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.6272401433691757 | 0.962 | 31 | 1.5942857142857143 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9978187288454307 | 0.921 | 4431.666666666667 | 1.0021860394994724 | 4422 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 1.03392924249745 | 0.973 | 2069.6666666666665 | 0.9671841736331066 | 2139.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 248.5 | 191 | - | 27.666666666666668 | 1.3036649214659686 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 206 | 163 | - | 25.75 | 1.2638036809815951 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 262.5 | 151 | - | 29.22222222222222 | 1.7417218543046358 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 411.5 | 243 | - | 25.75 | 1.6954732510288066 | 15.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 278.5 | 174.5 | - | 31 | 1.5942857142857143 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 39197 | 38850 | - | 2449.8125 | 1.008931788931789 | 2428.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13185 | 21392 | - | 1465 | 0.6163519072550486 | 2376.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26523.5 | 32437.5 | - | 2947.1111111111113 | 0.8176829644244404 | 3604.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 43762.5 | 43215 | - | 3978.4545454545455 | 1.0126807821358326 | 3928.6363636363635 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39884.5 | 39798 | - | 4431.666666666667 | 1.0021860394994724 | 4422 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

