================================================================================================
完成时间：2026-11-19 15:41:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795073925942-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 4 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 15:39:18 | 结束：2026-11-19 15:39:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:216 | P2:577 / P3:465 | 63.464 | 215 | 577 | 1.0141093474426808 | 0.944 | 2142 | 0.9860869565217392 | 2172.222222222222 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:152 / P3:168 | P2:481 / P3:577 | 45.084 | 148 | 577 | 2.3801820020222446 | 0.942 | 439.55555555555554 | 0.4201359388275276 | 1046.2222222222222 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:168 / P3:48 | P2:769 / P3:657 | 37.232 | 155.5 | 769 | 0.10441767068273092 | 0.769 | 31.125 | 9.576923076923077 | 3.25 | 0 | 噪声波动值低于下限；P3RAW滚动10秒波动 48 < 下限 50 |
| 4 | 1 | B类合格 | P2:160 / P3:160 | P2:191 / P3:273 | 48.584 | 155.5 | 273 | 1.0233728290861872 | 0.945 | 2310.375 | 0.9771609833465503 | 2364.375 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:192 / P3:208 | P2:593 / P3:561 | 56.907 | 182.5 | 593 | 1.011294244798703 | 0.951 | 2056.1111111111113 | 0.9888318905632147 | 2079.3333333333335 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | B类合格 | P2:192 / P3:168 | P2:417 / P3:497 | 53.182 | 175.5 | 497 | 2.070960047704234 | 0.955 | 335.4 | 0.4828678376043766 | 694.6 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 15:39:48 | 窗口结束：2026-11-19 15:40:08 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 168 | 577 | 216 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 152 | 481 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 168 | 769 | 48 | 657 | 不合格 | 噪声波动值低于下限 |
| 4 | 848 | 160 | 191 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 192 | 593 | 208 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 192 | 417 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 184 | 577 |
| 1 | P3 | 216 | 216 | 240 | 465 |
| 2 | P2 | 136 | 152 | 160 | 481 |
| 2 | P3 | 136 | 168 | 168 | 577 |
| 3 | P2 | 136 | 168 | 168 | 769 |
| 3 | P3 | 32 | 48 | 64 | 657 |
| 4 | P2 | 144 | 160 | 168 | 191 |
| 4 | P3 | 128 | 160 | 168 | 273 |
| 5 | P2 | 184 | 192 | 216 | 593 |
| 5 | P3 | 184 | 208 | 224 | 561 |
| 6 | P2 | 152 | 192 | 192 | 417 |
| 6 | P3 | 152 | 168 | 192 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:39 | 2026-11-19 15:40:39 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:33 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 2026-11-19 15:40:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.188034188034188 | 0.925 | 14.625 | 0.841726618705036 | 17.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.994416358560326 | 0.938 | 2484.9375 | 1.0056149935503453 | 2471.0625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 1.0141093474426808 | 0.965 | 2142 | 0.9860869565217392 | 2172.222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.7086956521739131 | 0.965 | 25.555555555555557 | 1.4110429447852761 | 18.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.632085727597453 | 0.915 | 1430.888888888889 | 0.6127129127414597 | 2335.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 2.3801820020222446 | 0.948 | 439.55555555555554 | 0.4201359388275276 | 1046.2222222222222 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 168 | 0.10441767068273092 | 0.759 | 31.125 | 9.576923076923077 | 3.25 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 192 | 0.328650406504065 | 0.79 | 3416.6666666666665 | 3.0427468830397784 | 1122.888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 电磁干扰 | 3 | 188 | 0.004011231448054553 | 0.748 | 1869.75 | 249.3 | 7.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 4 | 172 | 0.6137184115523465 | 0.961 | 30.77777777777778 | 1.6294117647058823 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0418102623013594 | 0.904 | 4642.666666666667 | 0.9598676805035492 | 4836.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.0233728290861872 | 0.964 | 2310.375 | 0.9771609833465503 | 2364.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.8006535947712419 | 0.943 | 34 | 1.2489795918367348 | 27.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9989023873076059 | 0.933 | 3644.2727272727275 | 1.0010988187698224 | 3640.2727272727275 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.011294244798703 | 0.976 | 2056.1111111111113 | 0.9888318905632147 | 2079.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.8155339805825242 | 0.957 | 22.88888888888889 | 1.2261904761904763 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.3792068769767254 | 0.945 | 1370.111111111111 | 0.7250543893690833 | 1889.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 2.070960047704234 | 0.964 | 335.4 | 0.4828678376043766 | 694.6 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 234 | 277.5 | - | 14.625 | 0.841726618705036 | 17.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 230 | 163 | - | 25.555555555555557 | 1.4110429447852761 | 18.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 248.5 | 25.5 | - | 31.125 | 9.576923076923077 | 3.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 276.5 | 170 | - | 30.77777777777778 | 1.6294117647058823 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 306 | 245 | - | 34 | 1.2489795918367348 | 27.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 205.5 | 168 | - | 22.88888888888889 | 1.2261904761904763 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 39759 | 39536.5 | - | 2484.9375 | 1.0056149935503453 | 2471.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12878 | 21017.5 | - | 1430.888888888889 | 0.6127129127414597 | 2335.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30750 | 10106 | - | 3416.6666666666665 | 3.0427468830397784 | 1122.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41783.5 | 43530.5 | - | 4642.666666666667 | 0.9598676805035492 | 4836.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 40086.5 | 40043 | - | 3644.2727272727275 | 1.0010988187698224 | 3640.2727272727275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12331 | 17007 | - | 1370.111111111111 | 0.7250543893690833 | 1889.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

