================================================================================================
完成时间：2026-11-19 15:45:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795074188719-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 15:43:40 | 结束：2026-11-19 15:43:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 813ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:136 / P3:136 | P2:305 / P3:159 | 41.864 | 135.5 | 305 | 1.0463939014948485 | 0.943 | 1865.6666666666667 | 0.955663062037564 | 1952.2222222222222 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:152 / P3:152 | P2:369 / P3:545 | 48.504 | 154 | 545 | 2.498218690052069 | 0.942 | 405.44444444444446 | 0.4002852128126371 | 1012.8888888888889 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:273 / P3:369 | 52.72 | 173 | 369 | 0.9022551820558021 | 0.973 | 967.7058823529412 | 1.1083338947652093 | 873.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:449 / P3:513 | 47.949 | 156 | 513 | 0.9841151079136691 | 0.961 | 1737.5 | 1.016141294812562 | 1709.9 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:168 | P2:577 / P3:593 | 53.73 | 182 | 593 | 0.9073762209498147 | 0.951 | 1979.3333333333333 | 1.1020786933927245 | 1796 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:152 | P2:305 / P3:385 | 41.25 | 132 | 385 | 1.2230239156870693 | 0.813 | 685.2777777777778 | 0.8176454991382739 | 838.1111111111111 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-19 15:44:11 | 窗口结束：2026-11-19 15:44:31 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 136 | 305 | 136 | 159 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 152 | 369 | 152 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 184 | 273 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 160 | 449 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 200 | 577 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 160 | 305 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 136 | 144 | 305 |
| 1 | P3 | 112 | 136 | 136 | 159 |
| 2 | P2 | 144 | 152 | 168 | 369 |
| 2 | P3 | 136 | 152 | 160 | 545 |
| 3 | P2 | 160 | 184 | 200 | 273 |
| 3 | P3 | 152 | 176 | 192 | 369 |
| 4 | P2 | 144 | 160 | 176 | 449 |
| 4 | P3 | 128 | 168 | 176 | 513 |
| 5 | P2 | 168 | 200 | 208 | 577 |
| 5 | P3 | 168 | 168 | 192 | 593 |
| 6 | P2 | 128 | 160 | 168 | 305 |
| 6 | P3 | 128 | 152 | 152 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 15:44:56 | 2026-11-19 15:44:56 | 2026-11-19 15:44:56 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:02 | 2026-11-19 15:45:02 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 15:44:56 | 2026-11-19 15:44:56 | 2026-11-19 15:44:56 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 15:45:37 | 2026-11-19 15:45:37 | 2026-11-19 15:45:37 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 15:44:56 | 2026-11-19 15:44:56 | 2026-11-19 15:44:56 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 15:45:37 | 2026-11-19 15:45:37 | 2026-11-19 15:45:37 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-19 15:44:56 | 2026-11-19 15:44:56 | 2026-11-19 15:44:56 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 2026-11-19 15:45:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.6111111111111112 | 0.948 | 28 | 1.6363636363636365 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9812360763418387 | 0.918 | 4837.888888888889 | 1.0191227413163562 | 4747.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.0463939014948485 | 0.961 | 1865.6666666666667 | 0.955663062037564 | 1952.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.7063197026022305 | 0.945 | 29.88888888888889 | 1.4157894736842105 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.8173482635507952 | 0.903 | 1369.3333333333333 | 0.5502522659284725 | 2488.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.498218690052069 | 0.974 | 405.44444444444446 | 0.4002852128126371 | 1012.8888888888889 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 176 | 0.6768707482993197 | 0.965 | 17.294117647058822 | 1.4773869346733668 | 11.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 0.9239108320981195 | 0.983 | 2150.4375 | 1.0823555317877254 | 1986.8125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 0.9022551820558021 | 0.973 | 967.7058823529412 | 1.1083338947652093 | 873.1176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.8848920863309353 | 0.976 | 30.88888888888889 | 1.1300813008130082 | 27.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.0048743649594947 | 0.935 | 4855.333333333333 | 0.9951492792238846 | 4879 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.9841151079136691 | 0.968 | 1737.5 | 1.016141294812562 | 1709.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.6862068965517242 | 0.96 | 29 | 1.4572864321608041 | 19.9 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 0.9960145469038011 | 0.922 | 4460.666666666667 | 1.0040014004901716 | 4442.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9073762209498147 | 0.963 | 1979.3333333333333 | 1.1020786933927245 | 1796 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.7612612612612613 | 0.906 | 12.333333333333334 | 1.3136094674556213 | 9.38888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.2230239156870693 | 0.69 | 685.2777777777778 | 0.8176454991382739 | 838.1111111111111 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 184 | 1.5464884845038385 | 0.839 | 206.88235294117646 | 0.6466262180547895 | 319.94117647058823 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 252 | 154 | - | 28 | 1.6363636363636365 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 269 | 190 | - | 29.88888888888889 | 1.4157894736842105 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 294 | 199 | - | 17.294117647058822 | 1.4773869346733668 | 11.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 278 | 246 | - | 30.88888888888889 | 1.1300813008130082 | 27.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 289.5 | 198.5 | - | 29 | 1.4572864321608041 | 19.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 221.5 | 168.5 | - | 12.333333333333334 | 1.3136094674556213 | 9.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43541 | 42723.5 | - | 4837.888888888889 | 1.0191227413163562 | 4747.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12962.5 | 22397 | - | 1440.3333333333333 | 0.578782872706166 | 2488.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 34406.5 | 31788.5 | - | 2023.9411764705883 | 1.0823555317877254 | 1869.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45614 | 45775 | - | 5068.222222222223 | 0.9964827962861824 | 5086.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42727.5 | 42357.5 | - | 4747.555555555556 | 1.0087350677557958 | 4706.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12334.5 | 16324 | - | 685.2777777777778 | 0.7556358735604018 | 906.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

