================================================================================================
完成时间：2026-11-19 15:50:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795074502498-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 15:49:06 | 结束：2026-11-19 15:49:13
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:353 / P3:577 | 52.014 | 161 | 577 | 1.021423384168482 | 0.948 | 1836 | 0.9790259509420548 | 1875.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:176 | P2:481 / P3:385 | 54.406 | 175.5 | 481 | 2.3975871313672923 | 0.956 | 414.44444444444446 | 0.41708598904170857 | 993.6666666666666 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:417 / P3:497 | 50.583 | 145 | 497 | 0.9934671860952952 | 0.956 | 1853.888888888889 | 1.0065757722007722 | 1841.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:168 / P3:192 | P2:529 / P3:481 | 46.18 | 173.5 | 529 | 1.0473209353710182 | 0.933 | 1481.1818181818182 | 0.954817158931083 | 1551.2727272727273 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 需复测 | P2:144 / P3:144 | P2:385 / P3:433 | 42.142 | 146 | 433 | 0.6651162790697674 | 0.961 | 23.88888888888889 | 1.5034965034965035 | 15.88888888888889 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-19 15:49:24 | 窗口结束：2026-11-19 15:49:44 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 168 | 353 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 944 | 168 | 481 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 940 | 160 | 417 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 956 | 168 | 529 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 936 | 144 | 385 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 353 |
| 1 | P3 | 152 | 176 | 176 | 577 |
| 2 | P2 | 144 | 168 | 168 | 481 |
| 2 | P3 | 160 | 176 | 184 | 385 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 136 | 160 | 176 | 417 |
| 4 | P3 | 144 | 160 | 184 | 497 |
| 5 | P2 | 168 | 168 | 168 | 529 |
| 5 | P3 | 192 | 192 | 192 | 481 |
| 6 | P2 | 128 | 144 | 160 | 385 |
| 6 | P3 | 144 | 144 | 168 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 15:50:10 | 2026-11-19 15:50:10 | 2026-11-19 15:50:10 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 15:50:10 | 2026-11-19 15:50:10 | 2026-11-19 15:50:10 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 15:50:50 | 2026-11-19 15:50:50 | 2026-11-19 15:50:50 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 15:50:10 | 2026-11-19 15:50:10 | 2026-11-19 15:50:10 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 15:50:10 | 2026-11-19 15:50:10 | 2026-11-19 15:50:10 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 2026-11-19 15:50:15 | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 15:50:50 | 2026-11-19 15:50:50 | 2026-11-19 15:50:50 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.8949771689497716 | 0.944 | 21.9 | 1.1173469387755102 | 19.6 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 236 | 0.9970675197518297 | 0.928 | 4584.666666666667 | 1.002941104980433 | 4571.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 236 | 1.021423384168482 | 0.973 | 1836 | 0.9790259509420548 | 1875.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.8325991189427313 | 0.955 | 25.22222222222222 | 1.2010582010582012 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 236 | 1.7156260546743165 | 0.929 | 1646.111111111111 | 0.5828776016052248 | 2824.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 228 | 2.3975871313672923 | 0.978 | 414.44444444444446 | 0.41708598904170857 | 993.6666666666666 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 196 | 0.7180451127819549 | 0.97 | 29.555555555555557 | 1.3926701570680629 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 236 | 0.9930926440219326 | 0.922 | 4681 | 1.0069553993976768 | 4648.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 228 | 0.9934671860952952 | 0.974 | 1853.888888888889 | 1.0065757722007722 | 1841.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.6140350877192983 | 0.959 | 31.666666666666668 | 1.6285714285714286 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 236 | 0.9894848458071928 | 0.877 | 5029.777777777777 | 1.0106268976602966 | 4976.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 228 | 1.0473209353710182 | 0.96 | 1481.1818181818182 | 0.954817158931083 | 1551.2727272727273 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.6651162790697674 | 0.961 | 23.88888888888889 | 1.5034965034965035 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 219 | 195.5 | - | 21.9 | 1.1173469387755102 | 19.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 226.5 | 189 | - | 25.22222222222222 | 1.2010582010582012 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 266 | 190.5 | - | 29.555555555555557 | 1.3926701570680629 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 284.5 | 174.5 | - | 31.666666666666668 | 1.6285714285714286 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 214.5 | 143 | - | 23.88888888888889 | 1.5034965034965035 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41262 | 41140.5 | - | 4584.666666666667 | 1.002941104980433 | 4571.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14814.5 | 25417 | - | 1646.111111111111 | 0.5828776016052248 | 2824.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42129 | 41837.5 | - | 4681 | 1.0069553993976768 | 4648.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45268 | 44791.5 | - | 5029.777777777777 | 1.0106268976602966 | 4976.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

