================================================================================================
完成时间：2026-11-19 15:54:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795074745917-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 15:52:57 | 结束：2026-11-19 15:53:01
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:465 / P3:385 | 47.068 | 169.5 | 465 | 1.047402677146015 | 0.934 | 1809.5555555555557 | 0.9547426427482706 | 1895.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:273 / P3:385 | 51.275 | 159.5 | 385 | 1.7655811947379771 | 0.956 | 515.2222222222222 | 0.5663857334799072 | 909.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:577 / P3:577 | 55.185 | 183.5 | 577 | 1.0250480153649169 | 0.96 | 1249.6 | 0.9755640565227575 | 1280.9 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:369 / P3:481 | 50.586 | 168.5 | 481 | 1.0169420246320215 | 0.955 | 979.1176470588235 | 0.9833402256749572 | 995.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:529 / P3:465 | 53.42 | 179.5 | 529 | 0.9786235662148071 | 0.953 | 1918 | 1.02184336707512 | 1877 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:192 / P3:192 | P2:641 / P3:657 | 54.989 | 183.5 | 657 | 2.282260810350698 | 0.959 | 326.3333333333333 | 0.43816201700731017 | 744.7777777777778 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 15:53:28 | 窗口结束：2026-11-19 15:53:48 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 184 | 465 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 168 | 273 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 184 | 577 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 168 | 369 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 184 | 529 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 192 | 641 | 192 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 184 | 465 |
| 1 | P3 | 168 | 168 | 168 | 385 |
| 2 | P2 | 160 | 168 | 200 | 273 |
| 2 | P3 | 168 | 168 | 192 | 385 |
| 3 | P2 | 160 | 184 | 200 | 577 |
| 3 | P3 | 168 | 184 | 192 | 577 |
| 4 | P2 | 152 | 168 | 176 | 369 |
| 4 | P3 | 168 | 184 | 184 | 481 |
| 5 | P2 | 184 | 184 | 200 | 529 |
| 5 | P3 | 168 | 192 | 192 | 465 |
| 6 | P2 | 168 | 192 | 192 | 641 |
| 6 | P3 | 168 | 192 | 192 | 657 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:13 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 2026-11-19 15:54:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.6745762711864407 | 0.953 | 32.77777777777778 | 1.4824120603015076 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0098334514528704 | 0.897 | 5016.888888888889 | 0.9902623037108518 | 5066.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.047402677146015 | 0.955 | 1809.5555555555557 | 0.9547426427482706 | 1895.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.8173076923076923 | 0.939 | 18.90909090909091 | 1.223529411764706 | 15.454545454545455 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.4961450020289464 | 0.958 | 1642.888888888889 | 0.6683844137058133 | 2458 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.7655811947379771 | 0.966 | 515.2222222222222 | 0.5663857334799072 | 909.6666666666666 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.7363344051446945 | 0.974 | 34.55555555555556 | 1.3580786026200873 | 25.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.9821372214858297 | 0.931 | 3168.6 | 1.0181876606683804 | 3112 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.0250480153649169 | 0.986 | 1249.6 | 0.9755640565227575 | 1280.9 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.862453531598513 | 0.97 | 15.823529411764707 | 1.1594827586206897 | 13.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9916256048788032 | 0.925 | 5028.555555555556 | 1.0084451178751281 | 4986.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.0169420246320215 | 0.97 | 979.1176470588235 | 0.9833402256749572 | 995.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.7049808429118773 | 0.955 | 29 | 1.4184782608695652 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.006154257809887 | 0.92 | 4983 | 0.9938833854132039 | 5013.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.9786235662148071 | 0.982 | 1918 | 1.02184336707512 | 1877 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.9407665505226481 | 0.952 | 28.7 | 1.0629629629629629 | 27 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.6049736967957915 | 0.959 | 1394 | 0.6230631704410012 | 2237.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 2.282260810350698 | 0.965 | 326.3333333333333 | 0.43816201700731017 | 744.7777777777778 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 294.5 | 198.5 | - | 32.77777777777778 | 1.4824120603015076 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 208 | 170 | - | 18.90909090909091 | 1.223529411764706 | 15.454545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 310.5 | 228.5 | - | 34.55555555555556 | 1.3580786026200873 | 25.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 269 | 231.5 | - | 15.823529411764707 | 1.1594827586206897 | 13.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 260.5 | 183.5 | - | 29 | 1.4184782608695652 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 287 | 269.5 | - | 28.7 | 1.0629629629629629 | 27 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45151.5 | 45596 | - | 5016.888888888889 | 0.9902623037108518 | 5066.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14785.5 | 22121.5 | - | 1642.888888888889 | 0.6683844137058133 | 2458 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 31686 | 31120 | - | 3168.6 | 1.0181876606683804 | 3112 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45256.5 | 44877.5 | - | 5028.555555555556 | 1.0084451178751281 | 4986.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44846.5 | 45122.5 | - | 4983 | 0.9938833854132039 | 5013.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12545.5 | 20135.5 | - | 1394 | 0.6230631704410012 | 2237.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

