================================================================================================
完成时间：2026-11-19 15:58:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795074973276-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.8秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 15:56:41 | 结束：2026-11-19 15:56:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | PASS | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:168 | P2:513 / P3:529 | 52.543 | 158.5 | 529 | 0.904107684822649 | 0.813 | 4795.888888888889 | 1.1060629356293563 | 4336 | 0 | 一致性低于下限 |
| 2 | 1 | 不合格 | P2:224 / P3:200 | P2:609 / P3:289 | 54.825 | 200.5 | 609 | 1.5761993972468844 | 0.843 | - | 0.6344374967701928 | - | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | A类合格 | P2:144 / P3:136 | P2:321 / P3:449 | 41.89 | 135 | 449 | 1.156913967258795 | 0.962 | 1148.4 | 0.8643685082041247 | 1328.6 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:401 / P3:417 | 51.986 | 173 | 417 | 1.0476887227009157 | 0.942 | 2050.3333333333335 | 0.954481973827135 | 2148.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:529 / P3:401 | 55.499 | 193.5 | 529 | 0.9720810880164229 | 0.963 | 2435.625 | 1.0287207644791723 | 2367.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:128 / P3:128 | P2:433 / P3:465 | 39.388 | 133.5 | 465 | 1.375048763361161 | 0.834 | 1424.111111111111 | 0.7272469359963686 | 1958.2222222222222 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-19 15:57:15 | 窗口结束：2026-11-19 15:57:35 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 168 | 513 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 780 | 224 | 609 | 200 | 289 | 不合格 | 噪声波动值超过上限 |
| 3 | 780 | 144 | 321 | 136 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 160 | 401 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 776 | 168 | 529 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 808 | 128 | 433 | 128 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 176 | 513 |
| 1 | P3 | 144 | 168 | 176 | 529 |
| 2 | P2 | 160 | 224 | 224 | 609 |
| 2 | P3 | 168 | 200 | 200 | 289 |
| 3 | P2 | 120 | 144 | 144 | 321 |
| 3 | P3 | 128 | 136 | 136 | 449 |
| 4 | P2 | 160 | 160 | 208 | 401 |
| 4 | P3 | 152 | 176 | 208 | 417 |
| 5 | P2 | 160 | 168 | 192 | 529 |
| 5 | P3 | 176 | 176 | 208 | 401 |
| 6 | P2 | 112 | 128 | 144 | 433 |
| 6 | P3 | 112 | 128 | 152 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:01 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 2026-11-19 15:58:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.6606498194945848 | 0.933 | 30.77777777777778 | 1.5136612021857923 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.904107684822649 | 0.674 | 4795.888888888889 | 1.1060629356293563 | 4336 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 1 | 188 | 0.9245413296508187 | 0.821 | 2252.8888888888887 | 1.081617411714499 | 2082.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.8109090909090909 | 0.921 | 34.375 | 1.2331838565022422 | 27.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.5761993972468844 | 0.686 | - | 0.6344374967701928 | - | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 184 | 1.9639990827791791 | 0.919 | 545.125 | 0.5091652072387624 | 1070.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.7956989247311828 | 0.961 | 20.666666666666668 | 1.2567567567567568 | 16.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.1109939575814105 | 0.966 | 2739.8888888888887 | 0.9000949043656008 | 3044 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 1.156913967258795 | 0.96 | 1148.4 | 0.8643685082041247 | 1328.6 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.9779179810725552 | 0.953 | 28.818181818181817 | 1.0225806451612902 | 28.181818181818183 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9868208092485549 | 0.901 | 4805.555555555556 | 1.0133552014995313 | 4742.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.0476887227009157 | 0.964 | 2050.3333333333335 | 0.954481973827135 | 2148.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.9047619047619048 | 0.964 | 28.875 | 1.105263157894737 | 26.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9981682046115449 | 0.953 | 4852.555555555556 | 1.0018351570206225 | 4843.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9720810880164229 | 0.971 | 2435.625 | 1.0287207644791723 | 2367.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.6931818181818182 | 0.897 | 29.333333333333332 | 1.4426229508196722 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.375048763361161 | 0.71 | 1424.111111111111 | 0.7272469359963686 | 1958.2222222222222 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 188 | 1.8757848757848758 | 0.895 | 407 | 0.5331101731916752 | 763.4444444444445 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 277 | 183 | - | 30.77777777777778 | 1.5136612021857923 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 275 | 222.5 | - | 34.375 | 1.2331838565022422 | 27.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 186 | 148 | - | 20.666666666666668 | 1.2567567567567568 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 316.5 | 309.5 | - | 28.818181818181817 | 1.0225806451612902 | 28.181818181818183 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 230.5 | 208.5 | - | 28.875 | 1.105263157894737 | 26.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 263.5 | 182.5 | - | 29.333333333333332 | 1.4426229508196722 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43162.5 | 39024 | - | 4795.888888888889 | 1.1060629356293563 | 4336 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 12276.5 | 19351 | - | - | 0.6344374967701928 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 24659 | 27395.5 | - | 2739.8888888888887 | 0.9000949043656008 | 3044 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43250 | 42679.5 | - | 4805.555555555556 | 1.0133552014995313 | 4742.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43672.5 | 43592.5 | - | 4852.555555555556 | 1.0018351570206225 | 4843.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12817 | 17623.5 | - | 1424.111111111111 | 0.7272469359963686 | 1958.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

