================================================================================================
完成时间：2026-11-19 16:03:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795075236498-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:01:09 | 结束：2026-11-19 16:01:13
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 755ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:369 / P3:385 | 53.83 | 169.5 | 385 | 0.8883222178632143 | 0.953 | 449.8235294117647 | 1.1257176505225968 | 399.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:545 / P3:545 | 46.763 | 146.5 | 545 | 2.0303030303030303 | 0.965 | 84.33333333333333 | 0.4925373134328358 | 171.22222222222223 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:184 / P3:192 | P2:433 / P3:369 | 55.824 | 177 | 433 | 1.3471347134713472 | 0.965 | 416.625 | 0.7423162583518931 | 561.25 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:657 / P3:577 | 50.842 | 174 | 657 | 1.0558284948637784 | 0.946 | 621.9444444444445 | 0.9471235194585449 | 656.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:168 / P3:160 | P2:433 / P3:497 | 49.249 | 152.5 | 497 | 1.0328002168609378 | 0.805 | 3381.5833333333335 | 0.968241469816273 | 3492.5 | 0 | 一致性低于下限 |
| 6 | 1 | B类合格 | P2:160 / P3:152 | P2:465 / P3:369 | 46.181 | 144.5 | 465 | 2.191290824261275 | 0.961 | 35.72222222222222 | 0.45635202271114267 | 78.27777777777777 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 16:01:39 | 窗口结束：2026-11-19 16:01:59 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 184 | 369 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 168 | 545 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 184 | 433 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 192 | 657 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 168 | 433 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 916 | 160 | 465 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 184 | 369 |
| 1 | P3 | 160 | 184 | 184 | 385 |
| 2 | P2 | 144 | 168 | 176 | 545 |
| 2 | P3 | 136 | 168 | 184 | 545 |
| 3 | P2 | 176 | 184 | 208 | 433 |
| 3 | P3 | 176 | 192 | 200 | 369 |
| 4 | P2 | 144 | 192 | 208 | 657 |
| 4 | P3 | 144 | 184 | 192 | 577 |
| 5 | P2 | 160 | 168 | 176 | 433 |
| 5 | P3 | 144 | 160 | 176 | 497 |
| 6 | P2 | 160 | 160 | 184 | 465 |
| 6 | P3 | 152 | 152 | 176 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 16:02:24 | 2026-11-19 16:02:24 | 2026-11-19 16:02:24 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 16:03:05 | 2026-11-19 16:03:05 | 2026-11-19 16:03:05 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 16:03:05 | 2026-11-19 16:03:05 | 2026-11-19 16:03:05 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:02:24 | 2026-11-19 16:02:24 | 2026-11-19 16:02:24 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 2026-11-19 16:02:29 | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 16:03:05 | 2026-11-19 16:03:05 | 2026-11-19 16:03:05 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 16:03:05 | 2026-11-19 16:03:05 | 2026-11-19 16:03:05 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.8766519823788547 | 0.964 | 13.352941176470589 | 1.1407035175879396 | 11.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.9762746938088019 | 0.929 | 2444.6470588235293 | 1.0243018756315776 | 2386.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.8883222178632143 | 0.966 | 449.8235294117647 | 1.1257176505225968 | 399.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.7722419928825622 | 0.963 | 31.22222222222222 | 1.294930875576037 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.8523503831020915 | 0.973 | 1073.111111111111 | 0.539854667411962 | 1987.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.0303030303030303 | 0.962 | 84.33333333333333 | 0.4925373134328358 | 171.22222222222223 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.6344086021505376 | 0.967 | 33.81818181818182 | 1.576271186440678 | 21.454545454545453 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.3624582498329993 | 0.996 | 2806.875 | 0.7339674445969798 | 3824.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 1.3471347134713472 | 0.941 | 416.625 | 0.7423162583518931 | 561.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.896551724137931 | 0.963 | 12.88888888888889 | 1.1153846153846154 | 11.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.0651510885885886 | 0.902 | 2243.3684210526317 | 0.9388339463888461 | 2389.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 1.0558284948637784 | 0.971 | 621.9444444444445 | 0.9471235194585449 | 656.6666666666666 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.6692015209125475 | 0.912 | 14.61111111111111 | 1.4943181818181819 | 9.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.0328002168609378 | 0.604 | 3381.5833333333335 | 0.968241469816273 | 3492.5 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 192 | 0.6427499836931707 | 0.845 | 958.1875 | 1.555814897503552 | 615.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.7361111111111112 | 0.953 | 12.705882352941176 | 1.3584905660377358 | 9.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.7408113258916418 | 0.942 | 408.1111111111111 | 0.574444791992493 | 710.4444444444445 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 2.191290824261275 | 0.984 | 35.72222222222222 | 0.45635202271114267 | 78.27777777777777 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 227 | 198.5 | - | 13.352941176470589 | 1.1407035175879396 | 11.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 280.5 | 217 | - | 31.22222222222222 | 1.294930875576037 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11 | 371.5 | 236 | - | 33.81818181818182 | 1.576271186440678 | 21.454545454545453 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 231.5 | 207.5 | - | 12.88888888888889 | 1.1153846153846154 | 11.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 262.5 | 175.5 | - | 14.61111111111111 | 1.4943181818181819 | 9.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 215.5 | 158.5 | - | 12.705882352941176 | 1.3584905660377358 | 9.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 41558.5 | 40572.5 | - | 2444.6470588235293 | 1.0243018756315776 | 2386.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 9658 | 17889.5 | - | 1073.111111111111 | 0.539854667411962 | 1987.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 22454.5 | 30593.5 | - | 2806.875 | 0.7339674445969798 | 3824.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 42623.5 | 45401 | - | 2243.3684210526317 | 0.9388339463888461 | 2389.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11.5 | 40578.5 | 41909.5 | - | 3381.5833333333335 | 0.968241469816273 | 3492.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 7346 | 12788 | - | 408.1111111111111 | 0.574444791992493 | 710.4444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |

