================================================================================================
完成时间：2026-11-19 16:06:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795075455020-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 16:04:58 | 结束：2026-11-19 16:05:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:401 / P3:337 | 43.864 | 155 | 401 | 1.0168697282099344 | 0.95 | 1004.2352941176471 | 0.9834101382488479 | 1021.1764705882352 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 需复测 | P2:152 / P3:160 | P2:449 / P3:465 | 46.396 | 175.5 | 465 | 1.2596153846153846 | 0.956 | 23.11111111111111 | 0.7938931297709924 | 29.11111111111111 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | 不合格 | P2:184 / P3:184 | P2:369 / P3:321 | 58.268 | 173 | 369 | 0.56973293768546 | 0.954 | 42.125 | 1.7552083333333333 | 24 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:481 / P3:465 | 49.31 | 175.5 | 481 | 0.9959609947492932 | 0.937 | 1733.1 | 1.004055384971902 | 1726.1 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:144 / P3:168 | P2:337 / P3:305 | 43.765 | 161.5 | 337 | 1.1905714921058483 | 0.846 | 1349.1 | 0.8399327605528577 | 1606.2 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-19 16:05:17 | 窗口结束：2026-11-19 16:05:37 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 168 | 401 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 152 | 449 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 920 | 184 | 369 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 192 | 481 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 852 | 144 | 337 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 168 | 168 | 401 |
| 1 | P3 | 152 | 160 | 176 | 337 |
| 2 | P2 | 152 | 152 | 152 | 449 |
| 2 | P3 | 144 | 160 | 168 | 465 |
| 3 | P2 | 176 | 184 | 184 | 369 |
| 3 | P3 | 160 | 184 | 184 | 321 |
| 4 | P2 | 128 | 192 | 192 | 481 |
| 4 | P3 | 144 | 176 | 184 | 465 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 144 | 144 | 152 | 337 |
| 6 | P3 | 168 | 168 | 176 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 16:06:43 | 2026-11-19 16:06:43 | 2026-11-19 16:06:43 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:06:19 | 2026-11-19 16:06:19 | 2026-11-19 16:06:19 | 2026-11-19 16:06:24 | 2026-11-19 16:06:24 | 2026-11-19 16:06:24 | 2026-11-19 16:06:24 | 2026-11-19 16:06:24 | 2026-11-19 16:06:25 | 2026-11-19 16:06:25 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 16:06:43 | 2026-11-19 16:06:43 | 2026-11-19 16:06:43 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 16:06:43 | 2026-11-19 16:06:43 | 2026-11-19 16:06:43 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 16:06:47 | 2026-11-19 16:06:47 | 2026-11-19 16:06:47 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 16:06:43 | 2026-11-19 16:06:43 | 2026-11-19 16:06:43 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.8511627906976744 | 0.941 | 12.647058823529411 | 1.174863387978142 | 10.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 1.000875408738639 | 0.927 | 2284.6470588235293 | 0.9991253569315464 | 2286.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 220 | 1.0168697282099344 | 0.979 | 1004.2352941176471 | 0.9834101382488479 | 1021.1764705882352 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.6963562753036437 | 0.958 | 27.444444444444443 | 1.436046511627907 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 184 | 1.2596153846153846 | 0.953 | 23.11111111111111 | 0.7938931297709924 | 29.11111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 220 | 0.56973293768546 | 0.965 | 42.125 | 1.7552083333333333 | 24 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 212 | 1.3007521697203472 | 0.934 | 2880.5555555555557 | 0.7687859557558864 | 3746.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 220 | 1.3821716047268369 | 0.964 | 1297.5555555555557 | 0.7234991636205935 | 1793.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.7171052631578947 | 0.942 | 33.77777777777778 | 1.3944954128440368 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 0.9976815357507187 | 0.917 | 4313.2 | 1.0023238520171036 | 4303.2 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 220 | 0.9959609947492932 | 0.952 | 1733.1 | 1.004055384971902 | 1726.1 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 208 | 0.6201550387596899 | 0.935 | 28.666666666666668 | 1.6125 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.1905714921058483 | 0.705 | 1349.1 | 0.8399327605528577 | 1606.2 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 216 | 1.7566602581708322 | 0.902 | 364.1 | 0.5692620387742339 | 639.6 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 215 | 183 | - | 12.647058823529411 | 1.174863387978142 | 10.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 247 | 172 | - | 27.444444444444443 | 1.436046511627907 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 337 | 192 | - | 42.125 | 1.7552083333333333 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 304 | 217.5 | - | 33.77777777777778 | 1.3944954128440368 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 257.5 | 160 | - | 28.666666666666668 | 1.6125 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 38839 | 38873 | - | 2284.6470588235293 | 0.9991253569315464 | 2286.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 25925 | 33721.5 | - | 2880.5555555555557 | 0.7687859557558864 | 3746.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43132 | 43032 | - | 4313.2 | 1.0023238520171036 | 4303.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13491 | 16061.5 | - | 1349.1 | 0.8399327605528577 | 1606.2 | 在线、无火警、无故障、光源就绪、同步正常 |

