================================================================================================
完成时间：2026-11-19 16:11:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795075766259-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:09:57 | 结束：2026-11-19 16:10:01
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:497 / P3:401 | 48.11 | 163.5 | 497 | 0.7238552289542092 | 0.936 | 526.421052631579 | 1.3814917127071824 | 381.05263157894734 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:176 / P3:192 | P2:433 / P3:433 | 49.498 | 170 | 433 | 1.778011658031088 | 0.841 | 1544 | 0.5624260085602404 | 2745.25 | 0 | 一致性低于下限 |
| 3 | 1 | 不合格 | P2:144 / P3:136 | P2:465 / P3:609 | 39.283 | 121.5 | 609 | 0.9714985680273283 | 0.791 | 1525.3157894736842 | 1.0293375954537383 | 1481.842105263158 | 0 | 一致性低于下限 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:641 / P3:657 | 50.882 | 165 | 657 | 1.196862239415431 | 0.917 | 558.36 | 0.8355180463278865 | 668.28 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:241 / P3:321 | 52.241 | 164 | 321 | 0.9953480050098408 | 0.934 | 2095.875 | 1.0046737371921626 | 2086.125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:625 / P3:641 | 50.462 | 162 | 641 | 1.814141414141414 | 0.953 | 110 | 0.5512249443207127 | 199.55555555555554 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 16:10:28 | 窗口结束：2026-11-19 16:10:48 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 176 | 497 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 176 | 433 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 144 | 465 | 136 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 168 | 641 | 176 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 160 | 241 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 176 | 625 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 176 | 192 | 497 |
| 1 | P3 | 152 | 176 | 184 | 401 |
| 2 | P2 | 176 | 176 | 200 | 433 |
| 2 | P3 | 160 | 192 | 192 | 433 |
| 3 | P2 | 104 | 144 | 152 | 465 |
| 3 | P3 | 104 | 136 | 144 | 609 |
| 4 | P2 | 160 | 168 | 200 | 641 |
| 4 | P3 | 160 | 176 | 208 | 657 |
| 5 | P2 | 152 | 160 | 176 | 241 |
| 5 | P3 | 152 | 168 | 184 | 321 |
| 6 | P2 | 144 | 176 | 176 | 625 |
| 6 | P3 | 152 | 176 | 200 | 641 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:14 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 2026-11-19 16:11:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.8156862745098039 | 0.951 | 15 | 1.2259615384615385 | 12.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0055844498238382 | 0.92 | 2086.15 | 0.9944465630660693 | 2097.8 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.7238552289542092 | 0.94 | 526.421052631579 | 1.3814917127071824 | 381.05263157894734 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.7764227642276422 | 0.929 | 30.75 | 1.287958115183246 | 23.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.778011658031088 | 0.695 | 1544 | 0.5624260085602404 | 2745.25 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 184 | 1.911007025761124 | 0.918 | 160.125 | 0.5232843137254902 | 306 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.6713615023474179 | 0.871 | 12.529411764705882 | 1.4895104895104896 | 8.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 0.9714985680273283 | 0.648 | 1525.3157894736842 | 1.0293375954537383 | 1481.842105263158 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 184 | 0.819533527696793 | 0.879 | 201.76470588235293 | 1.2202063322660974 | 165.35294117647058 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.8495934959349594 | 0.968 | 13.666666666666666 | 1.1770334928229664 | 11.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0974015128015462 | 0.841 | 1746.2083333333333 | 0.9112435041638581 | 1916.2916666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.196862239415431 | 0.936 | 558.36 | 0.8355180463278865 | 668.28 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.8135593220338984 | 0.971 | 36.875 | 1.2291666666666667 | 30 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.0683243191499545 | 0.862 | 5223.25 | 0.9360453394861227 | 5580.125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9953480050098408 | 0.963 | 2095.875 | 1.0046737371921626 | 2086.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.6824817518248175 | 0.95 | 30.444444444444443 | 1.46524064171123 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.3544237135118868 | 0.956 | 1476.888888888889 | 0.7383213908792979 | 2000.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.814141414141414 | 0.956 | 110 | 0.5512249443207127 | 199.55555555555554 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 255 | 207.5 | - | 15 | 1.2259615384615385 | 12.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 245.5 | 190.5 | - | 30.75 | 1.287958115183246 | 23.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 213 | 143 | - | 12.529411764705882 | 1.4895104895104896 | 8.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18 | 245.5 | 208.5 | - | 13.666666666666666 | 1.1770334928229664 | 11.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 294.5 | 239.5 | - | 36.875 | 1.2291666666666667 | 30 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 273.5 | 186.5 | - | 30.444444444444443 | 1.46524064171123 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 20 | 41723 | 41956 | - | 2086.15 | 0.9944465630660693 | 2097.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12352 | 21962 | - | 1544 | 0.5624260085602404 | 2745.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19 | 28980.5 | 28154.5 | - | 1525.3157894736842 | 1.0293375954537383 | 1481.842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 23.5 | 41909 | 45991 | - | 1746.2083333333333 | 0.9112435041638581 | 1916.2916666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41786 | 44641 | - | 5223.25 | 0.9360453394861227 | 5580.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13292 | 18002.5 | - | 1476.888888888889 | 0.7383213908792979 | 2000.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

